                    "outlet_branch_name": "HeatSys1 ER_Trauma1_Flr_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 ER_Exam3_Mult4_Flr_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 ER_Trauma2_Flr_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 ER_Triage_Mult4_Flr_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 OR1_Flr_2 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 OR2_Mult5_Flr_2 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 OR3_Flr_2 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 OR4_Flr_2 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 IC_PatRoom1_Mult5_Flr_2 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 IC_PatRoom2_Flr_2 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 IC_PatRoom3_Mult6_Flr_2 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 ICU_Flr_2 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PatRoom1_Mult10_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PatRoom2_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PatRoom3_Mult10_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PatRoom4_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PatRoom5_Mult10_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PatRoom6_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PatRoom7_Mult10_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PatRoom8_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Lab_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PatRoom1_Mult10_Flr_4 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PatRoom2_Flr_4 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PatRoom3_Mult10_Flr_4 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PatRoom4_Flr_4 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PatRoom5_Mult10_Flr_4 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PatRoom6_Flr_4 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PatRoom7_Mult10_Flr_4 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PatRoom8_Flr_4 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Lab_Flr_4 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Basement Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Office1_Mult4_Flr_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Lobby_Records_Flr_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Corridor_Flr_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 ER_NurseStn_Lobby_Flr_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 ICU_NurseStn_Lobby_Flr_2 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Corridor_Flr_2 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 OR_NurseStn_Lobby_Flr_2 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 PhysTherapy_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 NurseStn_Lobby_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Corridor_SE_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Corridor_NW_Flr_3 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Radiology_Flr_4 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 NurseStn_Lobby_Flr_4 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Corridor_SE_Flr_4 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Corridor_NW_Flr_4 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Dining_Flr_5 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 NurseStn_Lobby_Flr_5 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Office1_Flr_5 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Office2_Mult5_Flr_5 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Office3_Flr_5 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Office4_Mult6_Flr_5 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Corridor_Flr_5 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Kitchen_Flr_5 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 VAV_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 VAV_2 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 VAV_ER Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 VAV_OR Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 VAV_ICU Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 VAV_PATRMS Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 VAV_LABS Demand Load Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Demand Inlet Branch"
        },
        "HeatSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "HeatSys1 Supply Inlet Branch"
        },
        "SWHSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWH Demand Load Branch ER_Exam1_Mult4_Flr_1 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch ER_Trauma1_Flr_1 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch ER_Exam3_Mult4_Flr_1 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch ER_Trauma2_Flr_1 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch ER_Triage_Mult4_Flr_1 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch OR1_Flr_2 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch OR2_Mult5_Flr_2 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch OR3_Flr_2 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch OR4_Flr_2 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PatRoom1_Mult10_Flr_3 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PatRoom2_Flr_3 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PatRoom3_Mult10_Flr_3 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PatRoom4_Flr_3 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PatRoom5_Mult10_Flr_3 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PhysTherapy_Flr_3 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PatRoom6_Flr_3 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PatRoom7_Mult10_Flr_3 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PatRoom8_Flr_3 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch Lab_Flr_3 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PatRoom1_Mult10_Flr_4 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PatRoom2_Flr_4 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PatRoom3_Mult10_Flr_4 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PatRoom4_Flr_4 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PatRoom5_Mult10_Flr_4 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch Radiology_Flr_4 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PatRoom6_Flr_4 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PatRoom7_Mult10_Flr_4 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch PatRoom8_Flr_4 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch Lab_Flr_4 sub cat"
                },
                {
                    "outlet_branch_name": "SWH Demand Load Branch Kitchen_Flr_5 sub cat"
                },
                {
                    "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
        },
        "SWHSys1 Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
        },
        "TowerWaterSys Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "TowerWaterSys Demand Load Branch 1"
                },
                {
                    "outlet_branch_name": "TowerWaterSys Demand Load Branch 2"
                },
                {
                    "outlet_branch_name": "TowerWaterSys Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "TowerWaterSys Demand Inlet Branch"
        },
        "TowerWaterSys Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "TowerWaterSys Supply Equipment Branch 1"
                },
                {
                    "outlet_branch_name": "TowerWaterSys Supply Equipment Branch 2"
                },
                {
                    "outlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "TowerWaterSys Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "CoolSys1 Demand Demand Side Connectors": {
            "connector_1_name": "CoolSys1 Demand Demand Side Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Demand Demand Side Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Demand Supply Side Connectors": {
            "connector_1_name": "CoolSys1 Demand Supply Side Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Demand Supply Side Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Supply Demand Side Connectors": {
            "connector_1_name": "CoolSys1 Supply Demand Side Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Supply Demand Side Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "CoolSys1 Supply Supply Side Connectors": {
            "connector_1_name": "CoolSys1 Supply Supply Side Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "CoolSys1 Supply Supply Side Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Demand Connectors": {
            "connector_1_name": "HeatSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "HeatSys1 Supply Connectors": {
            "connector_1_name": "HeatSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "HeatSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Demand Connectors": {
            "connector_1_name": "SWHSys1 Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "SWHSys1 Supply Connectors": {
            "connector_1_name": "SWHSys1 Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "SWHSys1 Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "TowerWaterSys Demand Connectors": {
            "connector_1_name": "TowerWaterSys Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "TowerWaterSys Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "TowerWaterSys Supply Connectors": {
            "connector_1_name": "TowerWaterSys Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "TowerWaterSys Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "Air_Wall": {
            "outside_layer": "Air_Wall_Material"
        },
        "AtticRoofDeck": {
            "layer_2": "G02 16mm plywood",
            "outside_layer": "F12 Asphalt shingles"
        },
        "DropCeiling": {
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "InteriorFurnishings": {
            "outside_layer": "Std Wood 6inch"
        },
        "NonresWindow_U_0.38_SHGC_East_0.36": {
            "outside_layer": "Nonres Window Glazing Layer East"
        },
        "NonresWindow_U_0.38_SHGC_North_0.36": {
            "outside_layer": "Nonres Window Glazing Layer North"
        },
        "NonresWindow_U_0.38_SHGC_South_0.36": {
            "outside_layer": "Nonres Window Glazing Layer South"
        },
        "NonresWindow_U_0.38_SHGC_West_0.36": {
            "outside_layer": "Nonres Window Glazing Layer West"
        },
        "OpaqueDoor": {
            "outside_layer": "Std Opaque Door Panel"
        },
        "Overhead Door_con": {
            "outside_layer": "Overhead Door_con Panel"
        },
        "ResWindow_U_0.38_SHGC_East_0.36": {
            "outside_layer": "Res Window Glazing Layer East"
        },
        "ResWindow_U_0.38_SHGC_North_0.36": {
            "outside_layer": "Res Window Glazing Layer North"
        },
        "ResWindow_U_0.38_SHGC_South_0.36": {
            "outside_layer": "Res Window Glazing Layer South"
        },
        "ResWindow_U_0.38_SHGC_West_0.36": {
            "outside_layer": "Res Window Glazing Layer West"
        },
        "Swinging Door_con": {
            "outside_layer": "Opaque Door panel_con"
        },
        "basement_wall": {
            "outside_layer": "M10 200mm concrete block basement wall"
        },
        "ext_slab_6in": {
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_6in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "150mm Normalweight concrete floor"
        },
        "ext_slab_8in": {
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_slab_8in_with_carpet": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "200mm Normalweight concrete floor"
        },
        "ext_soffit_floor": {
            "outside_layer": "G02 16mm plywood"
        },
        "int_slab_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "int_slab_floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "int_wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        },
        "int_wood_floor": {
            "layer_2": "G02 16mm plywood",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "AC02 Acoustic Ceiling"
        },
        "nonres_ext_wall_grd": {
            "layer_2": "Nonres_Exterior_Wall_Insulation_grd",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "nonres_ext_wall_mid": {
            "layer_2": "Nonres_Exterior_Wall_Insulation_mid",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "nonres_ext_wall_top": {
            "layer_2": "Nonres_Exterior_Wall_Insulation_top",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "nonres_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Nonres_Floor_Insulation"
        },
        "nonres_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Nonres_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "nonres_roof": {
            "layer_2": "Nonres_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "res_ext_wall_grd": {
            "layer_2": "Res_Exterior_Wall_Insulation_grd",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "res_ext_wall_mid": {
            "layer_2": "Res_Exterior_Wall_Insulation_mid",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "res_ext_wall_top": {
            "layer_2": "Res_Exterior_Wall_Insulation_top",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "res_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Res_Floor_Insulation"
        },
        "res_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Res_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "res_roof": {
            "layer_2": "Res_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        },
        "semiheated_ext_wall_grd": {
            "layer_2": "Semiheated_Exterior_Wall_Insulation_grd",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "semiheated_ext_wall_mid": {
            "layer_2": "Semiheated_Exterior_Wall_Insulation_mid",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "semiheated_ext_wall_top": {
            "layer_2": "Semiheated_Exterior_Wall_Insulation_top",
            "layer_3": "G01 13mm gypsum board",
            "outside_layer": "200mm Normalweight concrete wall"
        },
        "semiheated_floor": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "CP02 CARPET PAD",
            "outside_layer": "Semiheated_Floor_Insulation"
        },
        "semiheated_floor_ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "layer_3": "Semiheated_Floor_Insulation",
            "outside_layer": "CP02 CARPET PAD"
        },
        "semiheated_roof": {
            "layer_2": "Semiheated_Roof_Insulation",
            "layer_3": "F08 Metal surface",
            "outside_layer": "F13 Built-up roofing"
        }
    },
    "Construction:CfactorUndergroundWall": {
        "Basement_Wall_East_Cfactor": {
            "c_factor": 0.675682,
            "height": 2.439
        },
        "Basement_Wall_North_Cfactor": {
            "c_factor": 0.675682,
            "height": 2.439
        },
        "Basement_Wall_South_Cfactor": {
            "c_factor": 0.675682,
            "height": 2.439
        },
        "Basement_Wall_West_Cfactor": {
            "c_factor": 0.675682,
            "height": 2.439
        }
    },
    "Controller:MechanicalVentilation": {
        "VAV_1_DCV": {
            "availability_schedule_name": "BLDG_OA_FRAC_SCH",
            "demand_controlled_ventilation": "Yes",
            "system_outdoor_air_method": "Standard62.1VentilationRateProcedure",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Basement",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Basement"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Office1_Mult4_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Office1_Mult4_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Lobby_Records_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Lobby_Records_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Corridor_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA ER_NurseStn_Lobby_Flr_1",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "ER_NurseStn_Lobby_Flr_1"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA ICU_NurseStn_Lobby_Flr_2",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "ICU_NurseStn_Lobby_Flr_2"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_Flr_2",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Corridor_Flr_2"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA OR_NurseStn_Lobby_Flr_2",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "OR_NurseStn_Lobby_Flr_2"
                }
            ]
        },
        "VAV_2_DCV": {
            "availability_schedule_name": "BLDG_OA_FRAC_SCH",
            "demand_controlled_ventilation": "Yes",
            "system_outdoor_air_method": "Standard62.1VentilationRateProcedure",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA PhysTherapy_Flr_3",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "PhysTherapy_Flr_3"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA NurseStn_Lobby_Flr_3",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "NurseStn_Lobby_Flr_3"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_SE_Flr_3",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Corridor_SE_Flr_3"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_NW_Flr_3",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Corridor_NW_Flr_3"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Radiology_Flr_4",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Radiology_Flr_4"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA NurseStn_Lobby_Flr_4",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "NurseStn_Lobby_Flr_4"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_SE_Flr_4",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Corridor_SE_Flr_4"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_NW_Flr_4",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Corridor_NW_Flr_4"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Dining_Flr_5",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Dining_Flr_5"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA NurseStn_Lobby_Flr_5",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "NurseStn_Lobby_Flr_5"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Office1_Flr_5",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Office1_Flr_5"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Office2_Mult5_Flr_5",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Office2_Mult5_Flr_5"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Office3_Flr_5",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Office3_Flr_5"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Office4_Mult6_Flr_5",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Office4_Mult6_Flr_5"
                },
                {
                    "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_Flr_5",
                    "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
                    "zone_or_zonelist_name": "Corridor_Flr_5"
                }
            ]
        }
    },
    "Controller:OutdoorAir": {
        "CAV_KITCHEN_OA_Controller": {
            "actuator_node_name": "CAV_KITCHEN OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "Kitchen_Exhaust_SCH",
            "mixed_air_node_name": "CAV_KITCHEN Mixed Air Outlet",
            "relief_air_outlet_node_name": "CAV_KITCHEN OARelief Node",
            "return_air_node_name": "CAV_KITCHEN Supply Equipment Inlet Node"
        },
        "VAV_1_OA_Controller": {
            "actuator_node_name": "VAV_1_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "VAV_1_DCV",
            "minimum_fraction_of_outdoor_air_schedule_name": "BLDG_OA_FRAC_SCH",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV_1_OA-VAV_1_CoolCNode",
            "relief_air_outlet_node_name": "VAV_1_OARelief Node",
            "return_air_node_name": "VAV_1 Supply Equipment Inlet Node"
        },
        "VAV_2_OA_Controller": {
            "actuator_node_name": "VAV_2_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "DifferentialDryBulb",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "VAV_2_DCV",
            "minimum_fraction_of_outdoor_air_schedule_name": "BLDG_OA_FRAC_SCH",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": 0,
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV_2_OA-VAV_2_CoolCNode",
            "relief_air_outlet_node_name": "VAV_2_OARelief Node",
            "return_air_node_name": "VAV_2 Supply Equipment Inlet Node"
        },
        "VAV_ER_OA_Controller": {
            "actuator_node_name": "VAV_ER_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "VAV_ER_OAminOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV_ER_OA-VAV_ER_CoolCNode",
            "relief_air_outlet_node_name": "VAV_ER_OARelief Node",
            "return_air_node_name": "VAV_ER Supply Equipment Inlet Node"
        },
        "VAV_ICU_OA_Controller": {
            "actuator_node_name": "VAV_ICU_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "VAV_ICU_OAminOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV_ICU_OA-VAV_ICU_CoolCNode",
            "relief_air_outlet_node_name": "VAV_ICU_OARelief Node",
            "return_air_node_name": "VAV_ICU Supply Equipment Inlet Node"
        },
        "VAV_LABS_OA_Controller": {
            "actuator_node_name": "VAV_LABS_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "VAV_LABS_OAminOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV_LABS_OA-VAV_LABS_CoolCNode",
            "relief_air_outlet_node_name": "VAV_LABS_OARelief Node",
            "return_air_node_name": "VAV_LABS Supply Equipment Inlet Node"
        },
        "VAV_OR_OA_Controller": {
            "actuator_node_name": "VAV_OR_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "VAV_OR_OAminOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV_OR_OA-VAV_OR_CoolCNode",
            "relief_air_outlet_node_name": "VAV_OR_OARelief Node",
            "return_air_node_name": "VAV_OR Supply Equipment Inlet Node"
        },
        "VAV_PATRMS_OA_Controller": {
            "actuator_node_name": "VAV_PATRMS_OAInlet Node",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "lockout_type": "LockoutWithHeating",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "minimum_fraction_of_outdoor_air_schedule_name": "VAV_PATRMS_OAminOAFracSchedule",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "minimum_outdoor_air_schedule_name": "MinOA_Sched",
            "mixed_air_node_name": "VAV_PATRMS_OA-VAV_PATRMS_CoolCNode",
            "relief_air_outlet_node_name": "VAV_PATRMS_OARelief Node",
            "return_air_node_name": "VAV_PATRMS Supply Equipment Inlet Node"
        }
    },
    "Controller:WaterCoil": {
        "CAV_KITCHEN_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "CAV_KITCHEN CCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "CAV_KITCHEN Cooling Coil Outlet"
        },
        "CAV_KITCHEN_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "CAV_KITCHEN HCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "CAV_KITCHEN Heating Coil Outlet"
        },
        "VAV_1_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_1 CCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_1_CoolC-VAV_1_HeatCNode"
        },
        "VAV_1_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_1 HCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_1_HeatC-VAV_1 FanNode"
        },
        "VAV_2_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_2 CCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_2_CoolC-VAV_2_HeatCNode"
        },
        "VAV_2_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_2 HCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_2_HeatC-VAV_2 FanNode"
        },
        "VAV_ER_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_ER CCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_ER_CoolC-VAV_ER_HeatCNode"
        },
        "VAV_ER_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_ER HCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_ER_HeatC-VAV_ER FanNode"
        },
        "VAV_ICU_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_ICU CCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_ICU_CoolC-VAV_ICU_HeatCNode"
        },
        "VAV_ICU_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_ICU HCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_ICU_HeatC-VAV_ICU FanNode"
        },
        "VAV_LABS_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_LABS CCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_LABS_CoolC-VAV_LABS_HeatCNode"
        },
        "VAV_LABS_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_LABS HCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_LABS_HeatC-VAV_LABS FanNode"
        },
        "VAV_OR_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_OR CCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_OR_CoolC-VAV_OR_HeatCNode"
        },
        "VAV_OR_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_OR HCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_OR_HeatC-VAV_OR FanNode"
        },
        "VAV_PATRMS_CoolC_Controller": {
            "action": "Reverse",
            "actuator_node_name": "VAV_PATRMS CCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode"
        },
        "VAV_PATRMS_HeatC_Controller": {
            "action": "Normal",
            "actuator_node_name": "VAV_PATRMS HCoil Water Inlet",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": 0.0001,
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0.0,
            "sensor_node_name": "VAV_PATRMS_HeatC-VAV_PATRMS FanNode"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 20,
            "minimum_system_timestep": 1
        }
    },
    "CoolingTower:VariableSpeed": {
        "TowerWaterSys CoolTower 1": {
            "cell_control": "MaximalCell",
            "design_air_flow_rate": "Autosize",
            "design_approach_temperature": 5.55555555555556,
            "design_fan_power": 10629.5016208325,
            "design_inlet_air_wet_bulb_temperature": 20,
            "design_range_temperature": 5.55555555555556,
            "design_water_flow_rate": 0.0371125,
            "fan_power_ratio_function_of_air_flow_rate_ratio_curve_name": "Tower_Fan_Curve",
            "fraction_of_tower_capacity_in_free_convection_regime": 0.125,
            "minimum_air_flow_rate_ratio": 0.2,
            "model_type": "CoolToolsCrossFlow",
            "number_of_cells": 2,
            "sizing_factor": 1.0,
            "water_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTower1Node",
            "water_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node 1"
        },
        "TowerWaterSys CoolTower 2": {
            "cell_control": "MaximalCell",
            "design_air_flow_rate": "Autosize",
            "design_approach_temperature": 5.55555555555556,
            "design_fan_power": 10629.5016208325,
            "design_inlet_air_wet_bulb_temperature": 20,
            "design_range_temperature": 5.55555555555556,
            "design_water_flow_rate": 0.0371125,
            "fan_power_ratio_function_of_air_flow_rate_ratio_curve_name": "Tower_Fan_Curve",
            "fraction_of_tower_capacity_in_free_convection_regime": 0.125,
            "minimum_air_flow_rate_ratio": 0.2,
            "model_type": "CoolToolsCrossFlow",
            "number_of_cells": 2,
            "sizing_factor": 1.0,
            "water_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTower2Node",
            "water_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node 2"
        }
    },
    "Curve:Bicubic": {
        "ChillerCentEIRPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_150TO300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_150TO300_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_150TO300_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_300TO600_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_300TO600_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_GT300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_GT600_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_GT600_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_LT150_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_LT150_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_Cent_LT150_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_75TO150_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_75TO150_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_75TO150_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_150TO300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_150TO300_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_150TO300_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_GT300_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_GT300_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_GT300_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_LT75_2004_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_LT75_2010_PA_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        },
        "WC_PD_LT75_2010_PB_EIRFPLR": {
            "coefficient1_constant": -0.1360532,
            "coefficient2_x": 0.008642703,
            "coefficient3_x_2": 3.855583e-06,
            "coefficient4_y": 1.024034,
            "coefficient5_y_2": 0.06047444,
            "coefficient6_x_y": -0.00894786,
            "coefficient7_x_3": 0.0,
            "coefficient8_y_3": 0.05706602,
            "coefficient9_x_2_y": 0.0,
            "coefficient10_x_y_2": 0.0,
            "maximum_value_of_x": 36.52,
            "maximum_value_of_y": 1.03,
            "minimum_value_of_x": 31.13,
            "minimum_value_of_y": 0.19
        }
    },
    "Curve:Biquadratic": {
        "AC_2004_CAPFT": {
            "coefficient1_constant": 1.0433811,
            "coefficient2_x": 0.0407077,
            "coefficient3_x_2": 0.0004506,
            "coefficient4_y": -0.0041514,
            "coefficient5_y_2": -8.86e-05,
            "coefficient6_x_y": -0.0003467,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "AC_2004_EIRFT": {
            "coefficient1_constant": 0.5961915,
            "coefficient2_x": -0.0099496,
            "coefficient3_x_2": 0.0007888,
            "coefficient4_y": 0.0004506,
            "coefficient5_y_2": 0.0004875,
            "coefficient6_x_y": -0.0007623,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "AC_2010_PA_CAPFT": {
            "coefficient1_constant": 1.0433825,
            "coefficient2_x": 0.0407073,
            "coefficient3_x_2": 0.0004506,
            "coefficient4_y": -0.0041514,
            "coefficient5_y_2": -8.86e-05,
            "coefficient6_x_y": -0.0003467,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "AC_2010_PA_EIRFT": {
            "coefficient1_constant": 0.5961907,
            "coefficient2_x": -0.0099493,
            "coefficient3_x_2": 0.0007888,
            "coefficient4_y": 0.0004506,
            "coefficient5_y_2": 0.0004875,
            "coefficient6_x_y": -0.0007623,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 51.67,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 12.7
        },
        "ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.686206460893213,
            "coefficient2_x": 0.0575623600750466,
            "coefficient3_x_2": -0.00183521506427993,
            "coefficient4_y": 0.013810070574301,
            "coefficient5_y_2": -0.00033802853625327,
            "coefficient6_x_y": -0.000247454342732314,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 52,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.825618239721599,
            "coefficient2_x": -0.0258612691344986,
            "coefficient3_x_2": 0.0013958688531385,
            "coefficient4_y": -0.00272779481977783,
            "coefficient5_y_2": 0.000381458294559461,
            "coefficient6_x_y": -0.000372832883092795,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 52,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.794185315225093,
            "coefficient2_x": 0.060198988329897,
            "coefficient3_x_2": -0.00201553365333625,
            "coefficient4_y": 0.0062031510838352,
            "coefficient5_y_2": -0.000228894018237535,
            "coefficient6_x_y": -0.000183160453325751,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 52,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.807832111491946,
            "coefficient2_x": -0.0294518276175435,
            "coefficient3_x_2": 0.00143133716733664,
            "coefficient4_y": -0.00283225300374556,
            "coefficient5_y_2": 0.000399221325718972,
            "coefficient6_x_y": -0.000278364987198579,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 52,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.709194642668237,
            "coefficient2_x": 0.0595655564873425,
            "coefficient3_x_2": -0.0019678469748782,
            "coefficient4_y": 0.0108990663829302,
            "coefficient5_y_2": -0.000284484985147474,
            "coefficient6_x_y": -0.000222414965753283,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 52,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.891871942369466,
            "coefficient2_x": -0.0298207516864359,
            "coefficient3_x_2": 0.00145949711826254,
            "coefficient4_y": -0.00692888799504811,
            "coefficient5_y_2": 0.000453300718733124,
            "coefficient6_x_y": -0.000302768261242289,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 52,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.879844416630538,
            "coefficient2_x": 0.0604150176709789,
            "coefficient3_x_2": -0.00199418747324271,
            "coefficient4_y": 0.000936561770301372,
            "coefficient5_y_2": -0.000155628648906122,
            "coefficient6_x_y": -0.00015518502663619,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 52,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.711588903409163,
            "coefficient2_x": -0.0295197355608497,
            "coefficient3_x_2": 0.00139048310597048,
            "coefficient4_y": 0.00155404341313681,
            "coefficient5_y_2": 0.000353132388220981,
            "coefficient6_x_y": -0.000272144039845811,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 52,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.909632522228273,
            "coefficient2_x": 0.0354598311790981,
            "coefficient3_x_2": -0.0018813582248979,
            "coefficient4_y": -0.00180823242560131,
            "coefficient5_y_2": -0.000157537778222949,
            "coefficient6_x_y": 0.000648407755606432,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.464330147187021,
            "coefficient2_x": -0.0338344301001628,
            "coefficient3_x_2": 0.000730584200983082,
            "coefficient4_y": 0.0403453763038445,
            "coefficient5_y_2": -0.000592261898644164,
            "coefficient6_x_y": 0.000277015931844547,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.988289399105446,
            "coefficient2_x": 0.031127718217927,
            "coefficient3_x_2": -0.00154986412921254,
            "coefficient4_y": -0.00334864255828258,
            "coefficient5_y_2": -0.000146694443912943,
            "coefficient6_x_y": 0.000502974958539996,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.563967192309392,
            "coefficient2_x": -0.034330681975216,
            "coefficient3_x_2": 0.00101506219660673,
            "coefficient4_y": 0.0339405925147554,
            "coefficient5_y_2": -0.000431970984586658,
            "coefficient6_x_y": -2.52410848639146e-05,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.838336827661414,
            "coefficient2_x": 0.0570243306500352,
            "coefficient3_x_2": -0.00211723969941489,
            "coefficient4_y": 0.000793071320484025,
            "coefficient5_y_2": -0.000175208253309579,
            "coefficient6_x_y": 2.04308942679377e-05,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.836879864734167,
            "coefficient2_x": -0.032382666476482,
            "coefficient3_x_2": 0.00156845331314318,
            "coefficient4_y": -0.00280632916310911,
            "coefficient5_y_2": 0.000544330227337539,
            "coefficient6_x_y": -0.000406520528637203,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.861840198586768,
            "coefficient2_x": 0.0578371828490339,
            "coefficient3_x_2": -0.00216958540389355,
            "coefficient4_y": -0.00139137770454698,
            "coefficient5_y_2": -0.000136061113026495,
            "coefficient6_x_y": 3.97038399881581e-05,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.740919724129239,
            "coefficient2_x": -0.0301443336651491,
            "coefficient3_x_2": 0.0014786319749185,
            "coefficient4_y": 0.00384963236596145,
            "coefficient5_y_2": 0.000415884199350183,
            "coefficient6_x_y": -0.00040447879206189,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.800065687328999,
            "coefficient2_x": 0.0353774308143739,
            "coefficient3_x_2": -0.0014824153146761,
            "coefficient4_y": 0.00646206463704499,
            "coefficient5_y_2": -0.000227416330368755,
            "coefficient6_x_y": 0.000187301997660962,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.62083394489479,
            "coefficient2_x": -0.0236422051855316,
            "coefficient3_x_2": 0.00129976495343239,
            "coefficient4_y": 0.0135552907383465,
            "coefficient5_y_2": 0.000188639496965941,
            "coefficient6_x_y": -0.000425380344127481,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.863175322678881,
            "coefficient2_x": 0.0239550650794664,
            "coefficient3_x_2": -0.00113506435597885,
            "coefficient4_y": 0.00495491571006962,
            "coefficient5_y_2": -0.000197172726126466,
            "coefficient6_x_y": 0.000267673853186553,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.636828065000267,
            "coefficient2_x": -0.0292445798148597,
            "coefficient3_x_2": 0.0013968009999617,
            "coefficient4_y": 0.0188170504799474,
            "coefficient5_y_2": 8.48297992885835e-06,
            "coefficient6_x_y": -0.000332214011089973,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.83080383460836,
            "coefficient2_x": 0.0163100863412201,
            "coefficient3_x_2": -0.000949079445226831,
            "coefficient4_y": 0.00870744462102819,
            "coefficient5_y_2": -0.000262870319471698,
            "coefficient6_x_y": 0.00037744800140267,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.544966803829136,
            "coefficient2_x": -0.0304909793495366,
            "coefficient3_x_2": 0.00139455174655485,
            "coefficient4_y": 0.0278517206726416,
            "coefficient5_y_2": -0.000186938451751095,
            "coefficient6_x_y": -0.00031353176777099,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.837420357605505,
            "coefficient2_x": 0.0385281390706064,
            "coefficient3_x_2": -0.00216689147954852,
            "coefficient4_y": 0.00418451963591367,
            "coefficient5_y_2": -0.000322327548195925,
            "coefficient6_x_y": 0.000805505797030761,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.447242911793089,
            "coefficient2_x": -0.0337851600873886,
            "coefficient3_x_2": 0.000724056063895174,
            "coefficient4_y": 0.0402743122638367,
            "coefficient5_y_2": -0.00057657649907033,
            "coefficient6_x_y": 0.000305261372231888,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.837420357605505,
            "coefficient2_x": 0.0385281390706064,
            "coefficient3_x_2": -0.00216689147954852,
            "coefficient4_y": 0.00418451963591367,
            "coefficient5_y_2": -0.000322327548195925,
            "coefficient6_x_y": 0.000805505797030761,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.447242911793089,
            "coefficient2_x": -0.0337851600873886,
            "coefficient3_x_2": 0.000724056063895174,
            "coefficient4_y": 0.0402743122638367,
            "coefficient5_y_2": -0.00057657649907033,
            "coefficient6_x_y": 0.000305261372231888,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.20787795471573,
            "coefficient2_x": 0.0269514887742139,
            "coefficient3_x_2": -0.0011475067074667,
            "coefficient4_y": -0.020576077886319,
            "coefficient5_y_2": 0.0002021302305283,
            "coefficient6_x_y": 0.000478586994824346,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.647192514186154,
            "coefficient2_x": -0.0244835834256789,
            "coefficient3_x_2": 0.000425790358320411,
            "coefficient4_y": 0.0287641038742605,
            "coefficient5_y_2": -0.000420748680333681,
            "coefficient6_x_y": 7.65077445644722e-05,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.896805796938432,
            "coefficient2_x": 0.056738655451968,
            "coefficient3_x_2": -0.0025441924944187,
            "coefficient4_y": -0.00553634073785349,
            "coefficient5_y_2": -0.000105490466282631,
            "coefficient6_x_y": 0.000470326605286581,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.489242239617685,
            "coefficient2_x": -0.0288507328624182,
            "coefficient3_x_2": 0.000973201667096245,
            "coefficient4_y": 0.0358347082055614,
            "coefficient5_y_2": -0.000477486567614591,
            "coefficient6_x_y": 9.55658515401239e-05,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.896805796938432,
            "coefficient2_x": 0.056738655451968,
            "coefficient3_x_2": -0.0025441924944187,
            "coefficient4_y": -0.00553634073785349,
            "coefficient5_y_2": -0.000105490466282631,
            "coefficient6_x_y": 0.000470326605286581,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.489242239617685,
            "coefficient2_x": -0.0288507328624182,
            "coefficient3_x_2": 0.000973201667096245,
            "coefficient4_y": 0.0358347082055614,
            "coefficient5_y_2": -0.000477486567614591,
            "coefficient6_x_y": 9.55658515401239e-05,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.835803131151776,
            "coefficient2_x": 0.0570566955818219,
            "coefficient3_x_2": -0.00211876924063226,
            "coefficient4_y": 0.000902776737716954,
            "coefficient5_y_2": -0.000175900537026712,
            "coefficient6_x_y": 1.91890945678171e-05,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.84406437412397,
            "coefficient2_x": -0.0325040473862119,
            "coefficient3_x_2": 0.00157059947773943,
            "coefficient4_y": -0.00307566360978903,
            "coefficient5_y_2": 0.000544993093642034,
            "coefficient6_x_y": -0.000402017116390411,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.85070990377567,
            "coefficient2_x": 0.0560374938498493,
            "coefficient3_x_2": -0.00207749440742218,
            "coefficient4_y": -0.000147027025144222,
            "coefficient5_y_2": -0.000152672233837323,
            "coefficient6_x_y": 2.34106633043157e-05,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.797371334177358,
            "coefficient2_x": -0.0313612846011331,
            "coefficient3_x_2": 0.00151439202063022,
            "coefficient4_y": 0.000419476506532049,
            "coefficient5_y_2": 0.000473258575034217,
            "coefficient6_x_y": -0.00039769975426097,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.822518898446997,
            "coefficient2_x": 0.0389684690240185,
            "coefficient3_x_2": -0.00158759086252118,
            "coefficient4_y": 0.00404815554258776,
            "coefficient5_y_2": -0.000188197658843202,
            "coefficient6_x_y": 0.000163610563197599,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.617870578273555,
            "coefficient2_x": -0.0201098781586568,
            "coefficient3_x_2": 0.00117488673146018,
            "coefficient4_y": 0.0136229223801484,
            "coefficient5_y_2": 0.000172038315005616,
            "coefficient6_x_y": -0.000438845920809658,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.877217920252064,
            "coefficient2_x": 0.0283928066538352,
            "coefficient3_x_2": -0.0012574771826124,
            "coefficient4_y": 0.00321701434853386,
            "coefficient5_y_2": -0.000174144370393484,
            "coefficient6_x_y": 0.000232069229103176,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.656762759748161,
            "coefficient2_x": -0.0278910068323571,
            "coefficient3_x_2": 0.00134311095585416,
            "coefficient4_y": 0.016627005862086,
            "coefficient5_y_2": 5.58592253762355e-05,
            "coefficient6_x_y": -0.00034831230484849,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.83182802133229,
            "coefficient2_x": 0.0156565611166638,
            "coefficient3_x_2": -0.000927599295797936,
            "coefficient4_y": 0.0090670419449248,
            "coefficient5_y_2": -0.000271905095893654,
            "coefficient6_x_y": 0.000375529208860862,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.5536942221919,
            "coefficient2_x": -0.0303467036038219,
            "coefficient3_x_2": 0.00141191503427415,
            "coefficient4_y": 0.0265682199223082,
            "coefficient5_y_2": -0.000152864699610467,
            "coefficient6_x_y": -0.000324776825190598,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.972517249408319,
            "coefficient2_x": 0.0408610717438467,
            "coefficient3_x_2": -0.00178111487575404,
            "coefficient4_y": -0.00821742431294129,
            "coefficient5_y_2": 1.3458908586408e-05,
            "coefficient6_x_y": 0.000328140258926951,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.627359530965544,
            "coefficient2_x": -0.0289893446578552,
            "coefficient3_x_2": 0.00102690574738506,
            "coefficient4_y": 0.0279576021583007,
            "coefficient5_y_2": -0.000349863945900109,
            "coefficient6_x_y": 2.41144705371036e-06,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.971699116458859,
            "coefficient2_x": 0.0361920290240177,
            "coefficient3_x_2": -0.00185774607737747,
            "coefficient4_y": -0.00522358786117583,
            "coefficient5_y_2": -0.000133817699091219,
            "coefficient6_x_y": 0.000709461042757423,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.526475031540476,
            "coefficient2_x": -0.0308431669279707,
            "coefficient3_x_2": 0.000734914166904871,
            "coefficient4_y": 0.0355320349651664,
            "coefficient5_y_2": -0.000509893750570682,
            "coefficient6_x_y": 0.000216037231668705,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_cap-f-t": {
            "coefficient1_constant": 1.02333694450971,
            "coefficient2_x": 0.0333781947173553,
            "coefficient3_x_2": -0.00174216726822566,
            "coefficient4_y": -0.00543797568350635,
            "coefficient5_y_2": -0.000152979403012571,
            "coefficient6_x_y": 0.000632602866390414,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.547809585784552,
            "coefficient2_x": -0.0294703091959571,
            "coefficient3_x_2": 0.000841857227067557,
            "coefficient4_y": 0.0328878344849965,
            "coefficient5_y_2": -0.000422587176479641,
            "coefficient6_x_y": 4.76067012284652e-05,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.953579582863989,
            "coefficient2_x": 0.0530095768947128,
            "coefficient3_x_2": -0.00238693256378436,
            "coefficient4_y": -0.00716453170776147,
            "coefficient5_y_2": -0.000104155022915777,
            "coefficient6_x_y": 0.00051045264594837,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.569569226633626,
            "coefficient2_x": -0.0246997814063844,
            "coefficient3_x_2": 0.000727341321689694,
            "coefficient4_y": 0.0305690943144771,
            "coefficient5_y_2": -0.000408675502080077,
            "coefficient6_x_y": 8.69309521963594e-05,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.953579582863989,
            "coefficient2_x": 0.0530095768947128,
            "coefficient3_x_2": -0.00238693256378436,
            "coefficient4_y": -0.00716453170776147,
            "coefficient5_y_2": -0.000104155022915777,
            "coefficient6_x_y": 0.00051045264594837,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.569569226633626,
            "coefficient2_x": -0.0246997814063844,
            "coefficient3_x_2": 0.000727341321689694,
            "coefficient4_y": 0.0305690943144771,
            "coefficient5_y_2": -0.000408675502080077,
            "coefficient6_x_y": 8.69309521963594e-05,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.840897646732281,
            "coefficient2_x": 0.0592627663792461,
            "coefficient3_x_2": -0.0022248458075705,
            "coefficient4_y": 0.000734648618533713,
            "coefficient5_y_2": -0.000187786527115434,
            "coefficient6_x_y": 2.00123738299338e-05,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.817023886267129,
            "coefficient2_x": -0.0342134657004993,
            "coefficient3_x_2": 0.00163763139218863,
            "coefficient4_y": -0.00259006250130074,
            "coefficient5_y_2": 0.000566434659498806,
            "coefficient6_x_y": -0.00038887658149239,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.850132807800842,
            "coefficient2_x": 0.0502343295352255,
            "coefficient3_x_2": -0.00195120457939483,
            "coefficient4_y": 0.000605822609468436,
            "coefficient5_y_2": -0.000160876493854795,
            "coefficient6_x_y": 0.000118196271088028,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.627193472420831,
            "coefficient2_x": -0.0156455505981998,
            "coefficient3_x_2": 0.00106744617521574,
            "coefficient4_y": 0.00826960472658324,
            "coefficient5_y_2": 0.000331436779314418,
            "coefficient6_x_y": -0.0005145783938772,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.873130400739749,
            "coefficient2_x": 0.0335989914501505,
            "coefficient3_x_2": -0.00139120004985455,
            "coefficient4_y": 0.00096114442648071,
            "coefficient5_y_2": -0.000113729056099981,
            "coefficient6_x_y": 0.000177891933315607,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.664853649239487,
            "coefficient2_x": -0.0290160572428209,
            "coefficient3_x_2": 0.00133902470193009,
            "coefficient4_y": 0.0178233028571746,
            "coefficient5_y_2": 7.96196788692315e-06,
            "coefficient6_x_y": -0.000318321132184388,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_cap-f-t": {
            "coefficient1_constant": 0.973309719122317,
            "coefficient2_x": 0.0409961889401372,
            "coefficient3_x_2": -0.00178162371106658,
            "coefficient4_y": -0.00833951415659951,
            "coefficient5_y_2": 1.59435908467624e-05,
            "coefficient6_x_y": 0.000326967712730548,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_eir-f-t": {
            "coefficient1_constant": 0.628525167186561,
            "coefficient2_x": -0.0287976909959231,
            "coefficient3_x_2": 0.00101889690576669,
            "coefficient4_y": 0.0278668332021359,
            "coefficient5_y_2": -0.00034917883528767,
            "coefficient6_x_y": 2.36450275390337e-06,
            "maximum_value_of_x": 16,
            "maximum_value_of_y": 40,
            "minimum_value_of_x": 4.0,
            "minimum_value_of_y": 12.8
        },
        "ChillerCentCapFT": {
            "coefficient1_constant": 0.7446451,
            "coefficient2_x": 0.0114858,
            "coefficient3_x_2": 1.48e-05,
            "coefficient4_y": 0.022401,
            "coefficient5_y_2": -0.000688,
            "coefficient6_x_y": 0.0009839,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0
        },
        "ChillerCentEIRFT": {
            "coefficient1_constant": 0.772877,
            "coefficient2_x": 0.022101,
            "coefficient3_x_2": -7.99e-05,
            "coefficient4_y": -0.0070045,
            "coefficient5_y_2": 0.0004763,
            "coefficient6_x_y": -0.0010612,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 35.0,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 24.0
        },
        "WCC_CapFT": {
            "coefficient1_constant": 1.0215158,
            "coefficient2_x": 0.037035864,
            "coefficient3_x_2": 0.0002332476,
            "coefficient4_y": -0.003894048,
            "coefficient5_y_2": -6.52536e-05,
            "coefficient6_x_y": -0.0002680452,
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24
        },
        "WCC_EIRFT": {
            "coefficient1_constant": 0.70176857,
            "coefficient2_x": -0.00452016,
            "coefficient3_x_2": 0.0005331096,
            "coefficient4_y": -0.005498208,
            "coefficient5_y_2": 0.0005445792,
            "coefficient6_x_y": -0.0007290324,
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 35,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 24
        },
        "WC_Cent_2010_PA_CAPFT": {
            "coefficient1_constant": 0.7600172,
            "coefficient2_x": 0.0147432,
            "coefficient3_x_2": 0.0002144,
            "coefficient4_y": 0.0207218,
            "coefficient5_y_2": -0.0006425,
            "coefficient6_x_y": 0.0008007,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_2010_PA_EIRFT": {
            "coefficient1_constant": 0.6772577,
            "coefficient2_x": 0.0117857,
            "coefficient3_x_2": -0.0001967,
            "coefficient4_y": 0.0014414,
            "coefficient5_y_2": 0.0003005,
            "coefficient6_x_y": -0.0006807,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_2010_PB_CAPFT": {
            "coefficient1_constant": 0.536234,
            "coefficient2_x": 0.005581,
            "coefficient3_x_2": -0.0013654,
            "coefficient4_y": 0.0488966,
            "coefficient5_y_2": -0.0012018,
            "coefficient6_x_y": 0.0010523,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_2010_PB_EIRFT": {
            "coefficient1_constant": 1.0821822,
            "coefficient2_x": 0.0042977,
            "coefficient3_x_2": -0.0013182,
            "coefficient4_y": -0.0260781,
            "coefficient5_y_2": 0.0008256,
            "coefficient6_x_y": -0.0006013,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_GT150_2004_CAPFT": {
            "coefficient1_constant": 0.7600172,
            "coefficient2_x": 0.0147432,
            "coefficient3_x_2": 0.0002144,
            "coefficient4_y": 0.0207218,
            "coefficient5_y_2": -0.0006425,
            "coefficient6_x_y": 0.0008007,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_GT150_2004_EIRFT": {
            "coefficient1_constant": 0.6772577,
            "coefficient2_x": 0.0117857,
            "coefficient3_x_2": -0.0001967,
            "coefficient4_y": 0.0014414,
            "coefficient5_y_2": 0.0003005,
            "coefficient6_x_y": -0.0006807,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_LT150_2004_CAPFT": {
            "coefficient1_constant": 0.7446451,
            "coefficient2_x": 0.0114858,
            "coefficient3_x_2": 1.48e-05,
            "coefficient4_y": 0.022401,
            "coefficient5_y_2": -0.000688,
            "coefficient6_x_y": 0.0009839,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_Cent_LT150_2004_EIRFT": {
            "coefficient1_constant": 0.772877,
            "coefficient2_x": 0.022101,
            "coefficient3_x_2": -7.99e-05,
            "coefficient4_y": -0.0070045,
            "coefficient5_y_2": 0.0004763,
            "coefficient6_x_y": -0.0010612,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2004_CAPFT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2004_EIRFT": {
            "coefficient1_constant": 0.3617105,
            "coefficient2_x": -0.0229833,
            "coefficient3_x_2": 0.0009519,
            "coefficient4_y": 0.0131889,
            "coefficient5_y_2": 0.0003752,
            "coefficient6_x_y": -0.0007059,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2010_PB_CAPFT": {
            "coefficient1_constant": 0.9061171,
            "coefficient2_x": 0.0292267,
            "coefficient3_x_2": -0.0003665,
            "coefficient4_y": -0.0009698,
            "coefficient5_y_2": -9.07e-05,
            "coefficient6_x_y": 0.0002535,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_2010_PB_EIRFT": {
            "coefficient1_constant": 0.3617782,
            "coefficient2_x": -0.0230016,
            "coefficient3_x_2": 0.0009672,
            "coefficient4_y": 0.0131801,
            "coefficient5_y_2": 0.0003761,
            "coefficient6_x_y": -0.0007121,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_GT150_2010_PA_CAPFT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_GT150_2010_PA_EIRFT": {
            "coefficient1_constant": 0.3773115,
            "coefficient2_x": -0.0229032,
            "coefficient3_x_2": 0.0016504,
            "coefficient4_y": 0.0118156,
            "coefficient5_y_2": 0.0004345,
            "coefficient6_x_y": -0.0010132,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_LT150_2010_PA_CAPFT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        },
        "WC_PD_LT150_2010_PA_EIRFT": {
            "coefficient1_constant": 0.3617105,
            "coefficient2_x": -0.0229833,
            "coefficient3_x_2": 0.0009519,
            "coefficient4_y": 0.0131889,
            "coefficient5_y_2": 0.0003752,
            "coefficient6_x_y": -0.0007059,
            "maximum_value_of_x": 10.0,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5.0,
            "minimum_value_of_y": 17.78
        }
    },
    "Curve:Cubic": {
        "ASHRAE901_AppJ_air_A_lt528kW_2.96COP_4.01IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0877893569567083,
            "coefficient2_x": 0.185696386797038,
            "coefficient3_x_2": 1.56141110643857,
            "coefficient4_x_3": -0.832304367092322,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_air_B_gt528kW_2.96COP_4.1IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.118080543023348,
            "coefficient2_x": 0.10747666191967,
            "coefficient3_x_2": 1.57083798659907,
            "coefficient4_x_3": -0.79405059954209,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_air_K_lt528kW_2.84COP_4.63IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0368488259755917,
            "coefficient2_x": 0.100792200135822,
            "coefficient3_x_2": 1.61414212172688,
            "coefficient4_x_3": -0.748013205238294,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_air_L_gt528kW_2.84COP_4.72IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0957110065782636,
            "coefficient2_x": 0.00990268145861235,
            "coefficient3_x_2": 1.54339631880243,
            "coefficient4_x_3": -0.646736895539313,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult": {
            "coefficient1_constant": 0.0236,
            "coefficient2_x": 0.0006,
            "coefficient3_x_2": 0.0,
            "coefficient4_x_3": 0.0,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult": {
            "coefficient1_constant": 0.026526281,
            "coefficient2_x": 0.001078032,
            "coefficient3_x_2": 6.02558e-05,
            "coefficient4_x_3": 1.23732e-06,
            "maximum_value_of_x": 20.0,
            "minimum_value_of_x": -35.0
        },
        "Tower_Fan_Curve": {
            "coefficient1_constant": 0,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_x_3": 1,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        }
    },
    "Curve:Quadratic": {
        "AC_GT150_2004_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_GT150_2010_PA_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_LT150_2004_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "AC_LT150_2010_PA_EIRFPLR": {
            "coefficient1_constant": 0.141,
            "coefficient2_x": 0.655,
            "coefficient3_x_2": 0.203,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_AA_cent_gt528lt1055kW_5.55COP_5.91IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.339493762471831,
            "coefficient2_x": 0.0490895433870147,
            "coefficient3_x_2": 0.611582147741153,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_AB_cent_gt1055kW_6.1COP_6.41IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.309752375539755,
            "coefficient2_x": 0.153649268551135,
            "coefficient3_x_2": 0.536462254009109,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_C_pdsp_lt264kW_4.69COP_5.86IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.243730007489302,
            "coefficient2_x": 0.165971741402115,
            "coefficient3_x_2": 0.586099219608582,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_D_pdsp_gt264lt528kW_4.88COP_6.28IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.208981833155775,
            "coefficient2_x": 0.224001372656158,
            "coefficient3_x_2": 0.561479374288065,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.246643709273782,
            "coefficient2_x": 0.184575915610184,
            "coefficient3_x_2": 0.566463161216033,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_F_pdsp_gte1055lt2110kW_5.77COP_6.78IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.244925668175684,
            "coefficient2_x": 0.218890070535949,
            "coefficient3_x_2": 0.532971950588365,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_G_pdsp_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.264370704367519,
            "coefficient2_x": 0.263302396212442,
            "coefficient3_x_2": 0.471689663820038,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_H_cent_gt528kWlt1055kW_5.77COP_6.41IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.304205902179811,
            "coefficient2_x": 0.0738657242488116,
            "coefficient3_x_2": 0.621457085571376,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_H_cent_lt528kW_5.77COP_6.41IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.304205902179811,
            "coefficient2_x": 0.0738657242488116,
            "coefficient3_x_2": 0.621457085571376,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_I_cent_gte1055lt2110kW_6.28COP_6.76IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.276961437778282,
            "coefficient2_x": 0.101749137141622,
            "coefficient3_x_2": 0.621382901680094,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_J_cent_gt1407lt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.290890645605933,
            "coefficient2_x": 0.0593657257659549,
            "coefficient3_x_2": 0.649421343028111,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_J_cent_gt2110kW_6.28COP_7.05IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.290890645605933,
            "coefficient2_x": 0.0593657257659549,
            "coefficient3_x_2": 0.649421343028111,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_M_pdsp_lt264kW_4.51COP_7.05IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.107200338164923,
            "coefficient2_x": 0.18261140160702,
            "coefficient3_x_2": 0.705182407828055,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_N_pdsp_gt264lt528kW_4.69COP_7.19IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.183810628690404,
            "coefficient2_x": -0.0444166329081994,
            "coefficient3_x_2": 0.855659760517794,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_O_pdsp_gt528lt1055kW_5.17COP_8.03IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0909358559361297,
            "coefficient2_x": 0.207812402682297,
            "coefficient3_x_2": 0.696735129081572,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_P_pdsp_gt1055lt2110kW_5.63COP_8.6IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.103664727441931,
            "coefficient2_x": 0.148024452126455,
            "coefficient3_x_2": 0.744887320031613,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_Q_pdsp_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0617061022735642,
            "coefficient2_x": 0.261711120841577,
            "coefficient3_x_2": 0.677017397684858,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_R_cent_lt528kW_5.06COP_7.99IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.072182825446741,
            "coefficient2_x": 0.108650031225169,
            "coefficient3_x_2": 0.818174408728089,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_S_cent_gt528lt1055kW_5.54COP_8.81IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0649786389666422,
            "coefficient2_x": 0.151829213809826,
            "coefficient3_x_2": 0.779131231823531,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_T_cent_gt1055lt1407kW_5.91COP_9.04IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0828121003830807,
            "coefficient2_x": 0.152816343206313,
            "coefficient3_x_2": 0.764822154710605,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_U_cent_gt1407lt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0585829703893892,
            "coefficient2_x": 0.205485686772911,
            "coefficient3_x_2": 0.736344937637699,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_U_cent_gt2110kW_6.01COP_9.28IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.0585829703893892,
            "coefficient2_x": 0.205485686772911,
            "coefficient3_x_2": 0.736344937637699,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_V_pdsp_lt528kW_4.45COP_5.2IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.276036751077667,
            "coefficient2_x": 0.253576804006473,
            "coefficient3_x_2": 0.466352585515858,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_X_pdsp_gt528lt1055kW_4.9COP_5.63IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.250800802489875,
            "coefficient2_x": 0.345915394600576,
            "coefficient3_x_2": 0.399137769109547,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_Y_pdsp_gt1055kW_5.5COP_6.16IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.320097331849236,
            "coefficient2_x": 0.0743563119447526,
            "coefficient3_x_2": 0.602937685106011,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "ASHRAE901_AppJ_wtr_Z_cent_lt528kW_5.0COP_5.26IPLV.SI_eir-f-plr": {
            "coefficient1_constant": 0.281669283772332,
            "coefficient2_x": 0.202762250701057,
            "coefficient3_x_2": 0.515409156926609,
            "maximum_value_of_x": 1.0,
            "minimum_value_of_x": 0.0
        },
        "HeatSys1 Boiler Efficiency Curve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        },
        "RACK1_RackCOPfTCurve": {
            "coefficient1_constant": 1.7603,
            "coefficient2_x": -0.0377,
            "coefficient3_x_2": 0.0004,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 10.0
        },
        "RACK1_RackCondFanCurve2": {
            "coefficient1_constant": 0.0,
            "coefficient2_x": 0.0286,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 35.0,
            "minimum_value_of_x": 0.0
        },
        "RACK2_RackCOPfTCurve": {
            "coefficient1_constant": 1.0,
            "coefficient2_x": 0.0,
            "coefficient3_x_2": 0.0,
            "maximum_value_of_x": 50.0,
            "minimum_value_of_x": 0.0
        },
        "WCC_EIRFPLR": {
            "coefficient1_constant": 0.06369119,
            "coefficient2_x": 0.58488832,
            "coefficient3_x_2": 0.35280274,
            "maximum_value_of_x": 1,
            "minimum_value_of_x": 0
        }
    },
    "Daylighting:Controls": {
        "Dining_Flr_5_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Dining_Flr_5_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.19,
                    "illuminance_setpoint_at_reference_point": 215.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Dining_Flr_5_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Dining_Flr_5"
        },
        "Lobby_Records_Flr_1_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Lobby_Records_Flr_1_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.15,
                    "illuminance_setpoint_at_reference_point": 269
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
            "glare_calculation_daylighting_reference_point_name": "Lobby_Records_Flr_1_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Lobby_Records_Flr_1"
        },
        "Office1_Flr_5_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Office1_Flr_5_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.56,
                    "illuminance_setpoint_at_reference_point": 377
                },
                {
                    "daylighting_reference_point_name": "Office1_Flr_5_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.21,
                    "illuminance_setpoint_at_reference_point": 377
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
            "glare_calculation_daylighting_reference_point_name": "Office1_Flr_5_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Office1_Flr_5"
        },
        "Office2_Mult5_Flr_5_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Office2_Mult5_Flr_5_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.47,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Office2_Mult5_Flr_5_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Office3_Flr_5_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.56,
                    "illuminance_setpoint_at_reference_point": 377.0
                },
                {
                    "daylighting_reference_point_name": "Office3_Flr_5_DaylRefPt2",
                    "fraction_of_lights_controlled_by_reference_point": 0.21,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Office3_Flr_5_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5_DaylCtrl": {
            "availability_schedule_name": "DaylightAvailSch",
            "control_data": [
                {
                    "daylighting_reference_point_name": "Office4_Mult6_Flr_5_DaylRefPt1",
                    "fraction_of_lights_controlled_by_reference_point": 0.94,
                    "illuminance_setpoint_at_reference_point": 377.0
                }
            ],
            "daylighting_method": "SplitFlux",
            "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
            "glare_calculation_daylighting_reference_point_name": "Office4_Mult6_Flr_5_DaylRefPt1",
            "lighting_control_type": "Stepped",
            "maximum_allowable_discomfort_glare_index": 22.0,
            "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.3,
            "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
            "number_of_stepped_control_steps": 3,
            "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
            "zone_or_space_name": "Office4_Mult6_Flr_5"
        }
    },
    "Daylighting:ReferencePoint": {
        "Dining_Flr_5_DaylRefPt1": {
            "x_coordinate_of_reference_point": 54.864,
            "y_coordinate_of_reference_point": 2.859024,
            "z_coordinate_of_reference_point": 17.8352,
            "zone_or_space_name": "Dining_Flr_5"
        },
        "Lobby_Records_Flr_1_DaylRefPt1": {
            "x_coordinate_of_reference_point": 2.859,
            "y_coordinate_of_reference_point": 26.67,
            "z_coordinate_of_reference_point": 0.762,
            "zone_or_space_name": "Lobby_Records_Flr_1"
        },
        "Office1_Flr_5_DaylRefPt1": {
            "x_coordinate_of_reference_point": 6.096,
            "y_coordinate_of_reference_point": 2.859,
            "z_coordinate_of_reference_point": 17.8352,
            "zone_or_space_name": "Office1_Flr_5"
        },
        "Office1_Flr_5_DaylRefPt2": {
            "x_coordinate_of_reference_point": 2.859,
            "y_coordinate_of_reference_point": 5.1836,
            "z_coordinate_of_reference_point": 17.8352,
            "zone_or_space_name": "Office1_Flr_5"
        },
        "Office2_Mult5_Flr_5_DaylRefPt1": {
            "x_coordinate_of_reference_point": 2.859,
            "y_coordinate_of_reference_point": 11.43,
            "z_coordinate_of_reference_point": 17.8352,
            "zone_or_space_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5_DaylRefPt1": {
            "x_coordinate_of_reference_point": 6.096,
            "y_coordinate_of_reference_point": 50.481,
            "z_coordinate_of_reference_point": 17.8352,
            "zone_or_space_name": "Office3_Flr_5"
        },
        "Office3_Flr_5_DaylRefPt2": {
            "x_coordinate_of_reference_point": 2.859,
            "y_coordinate_of_reference_point": 48.1584,
            "z_coordinate_of_reference_point": 17.8352,
            "zone_or_space_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5_DaylRefPt1": {
            "x_coordinate_of_reference_point": 10.668,
            "y_coordinate_of_reference_point": 50.481,
            "z_coordinate_of_reference_point": 17.8352,
            "zone_or_space_name": "Office4_Mult6_Flr_5"
        }
    },
    "DesignSpecification:OutdoorAir": {
        "SZ DSOA Basement": {
            "outdoor_air_flow_per_zone_floor_area": 0.0003683,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.0003048,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Flr_2": {
            "outdoor_air_flow_per_zone_floor_area": 0.0003048,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_Flr_5": {
            "outdoor_air_flow_per_zone_floor_area": 0.0003048,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_NW_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.0003048,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_NW_Flr_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.0003048,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_SE_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.0003048,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Corridor_SE_Flr_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.0003048,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Dining_Flr_5": {
            "outdoor_air_flow_per_zone_floor_area": 0.001295399,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA ER_Exam1_Mult4_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA ER_Exam3_Mult4_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA ER_NurseStn_Lobby_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.000338666,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA ER_Trauma1_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA ER_Trauma2_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA ER_Triage_Mult4_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA ICU_Flr_2": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA ICU_NurseStn_Lobby_Flr_2": {
            "outdoor_air_flow_per_zone_floor_area": 0.000338666,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA IC_PatRoom1_Mult5_Flr_2": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA IC_PatRoom2_Flr_2": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA IC_PatRoom3_Mult6_Flr_2": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Kitchen_Flr_5": {
            "outdoor_air_flow_per_zone_floor_area": 0.000800099,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Lab_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.001168399,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Lab_Flr_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.001168399,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Lobby_Records_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.000338666,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA NurseStn_Lobby_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.000338666,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA NurseStn_Lobby_Flr_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.000338666,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA NurseStn_Lobby_Flr_5": {
            "outdoor_air_flow_per_zone_floor_area": 0.000338666,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA OR1_Flr_2": {
            "outdoor_air_flow_per_zone_floor_area": 0.003555997,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA OR2_Mult5_Flr_2": {
            "outdoor_air_flow_per_zone_floor_area": 0.003555997,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA OR3_Flr_2": {
            "outdoor_air_flow_per_zone_floor_area": 0.003555997,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA OR4_Flr_2": {
            "outdoor_air_flow_per_zone_floor_area": 0.003555997,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA OR_NurseStn_Lobby_Flr_2": {
            "outdoor_air_flow_per_zone_floor_area": 0.000338666,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Office1_Flr_5": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004826,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Office1_Mult4_Flr_1": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004826,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Office2_Mult5_Flr_5": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004826,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Office3_Flr_5": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004826,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Office4_Mult6_Flr_5": {
            "outdoor_air_flow_per_zone_floor_area": 0.0004826,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom1_Mult10_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom1_Mult10_Flr_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom2_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom2_Flr_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom3_Mult10_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom3_Mult10_Flr_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom4_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom4_Flr_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom5_Mult10_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom5_Mult10_Flr_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom6_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom6_Flr_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom7_Mult10_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom7_Mult10_Flr_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom8_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PatRoom8_Flr_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.002370664,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA PhysTherapy_Flr_3": {
            "outdoor_air_flow_per_zone_floor_area": 0.000381,
            "outdoor_air_method": "Flow/Area"
        },
        "SZ DSOA Radiology_Flr_4": {
            "outdoor_air_flow_per_zone_floor_area": 0.000381,
            "outdoor_air_method": "Flow/Area"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "CM DSZAD Building": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "VAV_Zone_AirDistribution": {
            "minimum_zone_ventilation_efficiency": 0.6,
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "ElectricEquipment": {
        "Basement_MiscPlug_Equip": {
            "design_level": 30176.5332,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Dining_Flr_5_MiscPlug_Equip": {
            "design_level": 7497.2753,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1_MiscPlug_Equip": {
            "design_level": 449.8365,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1_MiscPlug_Equip": {
            "design_level": 449.8365,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_MiscPlug_Equip": {
            "design_level": 18076.9806,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1_MiscPlug_Equip": {
            "design_level": 1199.5641,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1_MiscPlug_Equip": {
            "design_level": 1199.5641,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1_MiscPlug_Equip": {
            "design_level": 599.9803,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2_MiscPlug_Equip": {
            "design_level": 19947.8932,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ICU_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2_MiscPlug_Equip": {
            "design_level": 14391.8825,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2_MiscPlug_Equip": {
            "design_level": 674.7548,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom2_Flr_2_MiscPlug_Equip": {
            "design_level": 899.673,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2_MiscPlug_Equip": {
            "design_level": 674.7548,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5_MiscPlug_Equip": {
            "design_level": 74972.7533,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Cooking",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_5"
        },
        "Kitchen_Flr_5_Reach-in-Freezer": {
            "design_level": 915,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "ReachInFreezer",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.25,
            "schedule_name": "Always_on",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_5"
        },
        "Kitchen_Flr_5_Reach-in-Refrigerator": {
            "design_level": 855,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "ReachInRefrigerator",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.25,
            "schedule_name": "Always_on",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3_MiscPlug_Equip": {
            "design_level": 11395.8585,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Lab_Flr_3"
        },
        "Lab_Flr_4_MiscPlug_Equip": {
            "design_level": 11395.8585,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Lab_Flr_4"
        },
        "Lobby_Records_Flr_1_MiscPlug_Equip": {
            "design_level": 1592.7955,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_3_MiscPlug_Equip": {
            "design_level": 10135.9539,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_4_MiscPlug_Equip": {
            "design_level": 10135.9539,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_5_MiscPlug_Equip": {
            "design_level": 11643.3522,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2_MiscPlug_Equip": {
            "design_level": 2399.1281,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2_MiscPlug_Equip": {
            "design_level": 2399.1281,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2_MiscPlug_Equip": {
            "design_level": 2399.1281,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "OR3_Flr_2"
        },
        "OR4_Flr_2_MiscPlug_Equip": {
            "design_level": 9596.5124,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "OR4_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_MiscPlug_Equip": {
            "design_level": 11331.4767,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5_MiscPlug_Equip": {
            "design_level": 749.9243,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1_MiscPlug_Equip": {
            "design_level": 164.9958,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5_MiscPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5_MiscPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5_MiscPlug_Equip": {
            "design_level": 149.9455,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3_MiscPlug_Equip": {
            "design_level": 449.8365,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4_MiscPlug_Equip": {
            "design_level": 449.8365,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3_MiscPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4_MiscPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3_MiscPlug_Equip": {
            "design_level": 434.8813,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4_MiscPlug_Equip": {
            "design_level": 434.8813,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3_MiscPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4_MiscPlug_Equip": {
            "design_level": 749.7275,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3_MiscPlug_Equip": {
            "design_level": 449.8365,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4_MiscPlug_Equip": {
            "design_level": 449.8365,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3_MiscPlug_Equip": {
            "design_level": 599.782,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4_MiscPlug_Equip": {
            "design_level": 599.782,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3_MiscPlug_Equip": {
            "design_level": 434.8813,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4_MiscPlug_Equip": {
            "design_level": 434.8813,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3_MiscPlug_Equip": {
            "design_level": 599.782,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4_MiscPlug_Equip": {
            "design_level": 599.782,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3_MiscPlug_Equip": {
            "design_level": 7872.1391,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4_MiscPlug_Equip": {
            "design_level": 52499.8946,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "MiscPlug",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Radiology_Flr_4"
        }
    },
    "ElectricLoadCenter:Transformer": {
        "Transformer 1": {
            "availability_schedule_name": "Always_On",
            "conductor_material": "Aluminum",
            "consider_transformer_loss_for_utility_cost": "Yes",
            "fraction_of_eddy_current_losses": 0.1,
            "full_load_temperature_rise": 150,
            "meters": [
                {
                    "meter_name": "Wired_LTG_Electricity"
                },
                {
                    "meter_name": "InteriorEquipment:Electricity"
                }
            ],
            "nameplate_efficiency": 0.991,
            "per_unit_load_for_nameplate_efficiency": 0.35,
            "performance_input_method": "NominalEfficiency",
            "phase": 3,
            "rated_capacity": 500000,
            "reference_temperature_for_nameplate_efficiency": 75,
            "transformer_usage": "PowerInFromGrid"
        }
    },
    "EnergyManagementSystem:Actuator": {
        "BoilerCurve": {
            "actuated_component_control_type": "Curve Result",
            "actuated_component_type": "Curve",
            "actuated_component_unique_name": "HeatSys1 BOILER EFFICIENCY CURVE"
        },
        "Chiller1PumpFlow": {
            "actuated_component_control_type": "Pump Mass Flow Rate",
            "actuated_component_type": "Pump",
            "actuated_component_unique_name": "COOLSYS1 CHILLER1 PUMP"
        },
        "Chiller2PumpFlow": {
            "actuated_component_control_type": "Pump Mass Flow Rate",
            "actuated_component_type": "Pump",
            "actuated_component_unique_name": "COOLSYS1 CHILLER2 PUMP"
        },
        "Chiller2PumpStatus": {
            "actuated_component_control_type": "On/Off Supervisory",
            "actuated_component_type": "Plant Component Pump:ConstantSpeed",
            "actuated_component_unique_name": "COOLSYS1 CHILLER2 PUMP"
        },
        "Chiller2Status": {
            "actuated_component_control_type": "On/Off Supervisory",
            "actuated_component_type": "Plant Component Chiller:Electric:EIR",
            "actuated_component_unique_name": "COOLSYS1 CHILLER2"
        },
        "TowerCurveOutput": {
            "actuated_component_control_type": "Curve Result",
            "actuated_component_type": "Curve",
            "actuated_component_unique_name": "Tower_Fan_Curve"
        }
    },
    "EnergyManagementSystem:GlobalVariable": {
        "EnergyManagementSystem:GlobalVariable 1": {
            "variables": [
                {
                    "erl_variable_name": "Wired_LTG"
                }
            ]
        },
        "EnergyManagementSystem:GlobalVariable 2": {
            "variables": [
                {
                    "erl_variable_name": "BoilerType"
                },
                {
                    "erl_variable_name": "CapRated"
                },
                {
                    "erl_variable_name": "EtRated"
                },
                {
                    "erl_variable_name": "PLRx"
                },
                {
                    "erl_variable_name": "Ecx"
                },
                {
                    "erl_variable_name": "SkinLossRate"
                }
            ]
        }
    },
    "EnergyManagementSystem:InternalVariable": {
        "Chiller2PumpDesignFlow": {
            "internal_data_index_key_name": "COOLSYS1 CHILLER2 PUMP",
            "internal_data_type": "Pump Maximum Mass Flow Rate"
        }
    },
    "EnergyManagementSystem:OutputVariable": {
        "Wired_LTG": {
            "ems_variable_name": "Wired_LTG",
            "type_of_data_in_variable": "Summed",
            "units": "J",
            "update_frequency": "ZoneTimestep"
        }
    },
    "EnergyManagementSystem:Program": {
        "ChangTowerFlow": {
            "lines": [
                {
                    "program_line": "IF Chiller1_Status > 0 && Chiller2_Status == 0 && SensedCurveInput > 0.2"
                },
                {
                    "program_line": "IF (0.5 * SensedCurveInput) > 0.2"
                },
                {
                    "program_line": "SET AirInput = 0.5 * SensedCurveInput"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET AirInput = 0.2"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET TowerCurveOutput =  2* (AirInput^3)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET TowerCurveOutput = SensedCurveValue"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "PlantPump_EMS_Program": {
            "lines": [
                {
                    "program_line": "IF ChillerPlantDemandLoad < 740350.89"
                },
                {
                    "program_line": "SET Chiller2PumpStatus = 0"
                },
                {
                    "program_line": "SET Chiller2Status = 0"
                },
                {
                    "program_line": "SET Chiller2PumpFlow = 0"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET Chiller2PumpStatus = 1"
                },
                {
                    "program_line": "SET Chiller2Status = 1"
                },
                {
                    "program_line": "SET Chiller2PumpFlow = Chiller2PumpDesignFlow"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SetBoilerCurve": {
            "lines": [
                {
                    "program_line": "IF BoilerPLR >= PLRx"
                },
                {
                    "program_line": "IF BoilerType == 1"
                },
                {
                    "program_line": "SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3)"
                },
                {
                    "program_line": "ELSEIF BoilerType == 2"
                },
                {
                    "program_line": "SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerCurve = 0.492 + 1.41*BoilerPLR - 1.529*(BoilerPLR^2) + 0.628*(BoilerPLR^3)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "IF BoilerPLR == 0"
                },
                {
                    "program_line": "SET BoilerCurve = NULL"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "IF BoilerPLR <0.05"
                },
                {
                    "program_line": "SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ENDIF"
                }
            ]
        },
        "SetBoilerPar": {
            "lines": [
                {
                    "program_line": "SET CapRated =  1626635.19"
                },
                {
                    "program_line": "SET EtRated =  0.8125"
                },
                {
                    "program_line": "SET CapRated = (CapRated *3.412)/1000"
                },
                {
                    "program_line": "SET SkinLossRate = 0.02"
                },
                {
                    "program_line": "SET BoilerType = 1"
                },
                {
                    "program_line": "IF BoilerType  == 1"
                },
                {
                    "program_line": "IF CapRated >10000"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ELSEIF CapRated >5000"
                },
                {
                    "program_line": "SET PLRx = 0.25"
                },
                {
                    "program_line": "ELSEIF CapRated >1000"
                },
                {
                    "program_line": "SET PLRx = 0.33"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET BoilerType = 2"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET PLRx = 0.2"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "IF BoilerType == 1"
                },
                {
                    "program_line": "SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3)"
                },
                {
                    "program_line": "ELSEIF BoilerType == 2"
                },
                {
                    "program_line": "SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3)"
                },
                {
                    "program_line": "ELSE"
                },
                {
                    "program_line": "SET CurveX = 0.492 + 1.41 * PLRx - 1.529 * (PLRx^2) + 0.628 * (PLRx^3)"
                },
                {
                    "program_line": "ENDIF"
                },
                {
                    "program_line": "SET LoadX = CapRated * PLRx"
                },
                {
                    "program_line": "SET Etx = CurveX * EtRated"
                },
                {
                    "program_line": "SET InputEx = LoadX/Etx"
                },
                {
                    "program_line": "SET SkinEx = CapRated * SkinLossRate"
                },
                {
                    "program_line": "SET Ecx = (LoadX + SkinEx)/InputEx"
                }
            ]
        },
        "Transformer_Load_Prog": {
            "lines": [
                {
                    "program_line": "SET Wired_LTG = Facility_Int_LTG*0.022"
                }
            ]
        }
    },
    "EnergyManagementSystem:ProgramCallingManager": {
        "BoilerCurveManager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "SetBoilerCurve"
                }
            ]
        },
        "BoilerParManager": {
            "energyplus_model_calling_point": "BeginNewEnvironment",
            "programs": [
                {
                    "program_name": "SetBoilerPar"
                }
            ]
        },
        "ChangeTowerFlow_Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "ChangTowerFlow"
                }
            ]
        },
        "PlantPump_EMS_Program Manager": {
            "energyplus_model_calling_point": "InsideHVACSystemIterationLoop",
            "programs": [
                {
                    "program_name": "PlantPump_EMS_Program"
                }
            ]
        },
        "Transformer_Load_Prog_Manager": {
            "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
            "programs": [
                {
                    "program_name": "Transformer_Load_Prog"
                }
            ]
        }
    },
    "EnergyManagementSystem:Sensor": {
        "BoilerPLR": {
            "output_variable_or_output_meter_index_key_name": "HeatSys1 Boiler",
            "output_variable_or_output_meter_name": "Boiler Part Load Ratio"
        },
        "Chiller1_Status": {
            "output_variable_or_output_meter_index_key_name": "CoolSys1 Chiller1",
            "output_variable_or_output_meter_name": "Chiller Electricity Rate"
        },
        "Chiller2_Status": {
            "output_variable_or_output_meter_index_key_name": "CoolSys1 Chiller2",
            "output_variable_or_output_meter_name": "Chiller Electricity Rate"
        },
        "ChillerPlantDemandLoad": {
            "output_variable_or_output_meter_index_key_name": "CoolSys1_Supply",
            "output_variable_or_output_meter_name": "Plant Supply Side Cooling Demand Rate"
        },
        "Facility_Int_LTG": {
            "output_variable_or_output_meter_name": "InteriorLights:Electricity"
        },
        "SensedCurveInput": {
            "output_variable_or_output_meter_index_key_name": "Tower_Fan_Curve",
            "output_variable_or_output_meter_name": "Performance Curve Input Variable 1 Value"
        },
        "SensedCurveValue": {
            "output_variable_or_output_meter_index_key_name": "Tower_Fan_Curve",
            "output_variable_or_output_meter_name": "Performance Curve Output Value"
        },
        "Tower_PumpMassFlow": {
            "output_variable_or_output_meter_index_key_name": "TowerWaterSys Supply Inlet Node",
            "output_variable_or_output_meter_name": "System Node Mass Flow Rate"
        }
    },
    "Exterior:FuelEquipment": {
        "Elevator_Lift_Running": {
            "design_level": 399011,
            "end_use_subcategory": "ElevatorLift",
            "fuel_use_type": "Electricity",
            "schedule_name": "elevator_running_sch"
        },
        "Elevator_Lift_Standby": {
            "design_level": 12800,
            "end_use_subcategory": "ElevatorLift",
            "fuel_use_type": "Electricity",
            "schedule_name": "elevator_standby_sch"
        },
        "Elevators_Lights_Fan": {
            "design_level": 501,
            "end_use_subcategory": "ElevatorLightsFan",
            "fuel_use_type": "Electricity",
            "schedule_name": "ELEV_LIGHT_FAN_SCH_ADD_DF"
        }
    },
    "Exterior:Lights": {
        "Exterior_Lights": {
            "control_option": "AstronomicalClock",
            "design_level": 10551.7,
            "end_use_subcategory": "General",
            "schedule_name": "Exterior_Lgt_ALWAYS_ON"
        }
    },
    "Fan:ConstantVolume": {
        "CAV_KITCHEN_addAQ_Unitary_Package_fan": {
            "air_inlet_node_name": "CAV_KITCHEN Heating Coil Outlet",
            "air_outlet_node_name": "CAV_KITCHEN Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.61425,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.945,
            "motor_in_airstream_fraction": 1.0,
            "pressure_rise": 1018.41
        }
    },
    "Fan:VariableVolume": {
        "VAV_1 Fan": {
            "air_inlet_node_name": "VAV_1_HeatC-VAV_1 FanNode",
            "air_outlet_node_name": "VAV_1 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.6175,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.95,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1389.42
        },
        "VAV_2 Fan": {
            "air_inlet_node_name": "VAV_2_HeatC-VAV_2 FanNode",
            "air_outlet_node_name": "VAV_2 Supply Equipment Outlet Node",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.6201,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.954,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1314.72
        },
        "VAV_ER Fan": {
            "air_inlet_node_name": "VAV_ER_HeatC-VAV_ER FanNode",
            "air_outlet_node_name": "VAV_ER_FanNode-VAV_ER HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1314.72
        },
        "VAV_ICU Fan": {
            "air_inlet_node_name": "VAV_ICU_HeatC-VAV_ICU FanNode",
            "air_outlet_node_name": "VAV_ICU_FanNode-VAV_ICU HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.6084,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.936,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1389.42
        },
        "VAV_LABS Fan": {
            "air_inlet_node_name": "VAV_LABS_HeatC-VAV_LABS FanNode",
            "air_outlet_node_name": "VAV_LABS_FanNode-VAV_LABS HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_flow_fraction": 0.25,
            "fan_power_minimum_flow_rate_input_method": "Fraction",
            "fan_total_efficiency": 0.59605,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.917,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1314.72
        },
        "VAV_OR Fan": {
            "air_inlet_node_name": "VAV_OR_HeatC-VAV_OR FanNode",
            "air_outlet_node_name": "VAV_OR_FanNode-VAV_OR HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.61165,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.941,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1314.72
        },
        "VAV_PATRMS Fan": {
            "air_inlet_node_name": "VAV_PATRMS_HeatC-VAV_PATRMS FanNode",
            "air_outlet_node_name": "VAV_PATRMS_FanNode-VAV_PATRMS HumidifierNode",
            "availability_schedule_name": "HVACOperationSchd",
            "fan_power_coefficient_1": 0.0408,
            "fan_power_coefficient_2": 0.088,
            "fan_power_coefficient_3": -0.0729,
            "fan_power_coefficient_4": 0.9437,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.61425,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.945,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1389.42
        }
    },
    "Fan:ZoneExhaust": {
        "Corridor_Flr_5 Exhaust Fan": {
            "air_inlet_node_name": "Corridor_Flr_5 Exhaust Fan Node",
            "air_outlet_node_name": "Corridor_Flr_5 Exhaust Fan Outlet Node",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 1,
            "maximum_flow_rate": 0.152910971834177,
            "pressure_rise": 0
        },
        "Dining_Flr_5 Exhaust Fan": {
            "air_inlet_node_name": "Dining_Flr_5 Exhaust Fan Node",
            "air_outlet_node_name": "Dining_Flr_5 Exhaust Fan Outlet Node",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 1,
            "maximum_flow_rate": 0.902363512799215,
            "pressure_rise": 0
        },
        "Kitchen_Flr_5 Exhaust Fan": {
            "air_inlet_node_name": "Kitchen_Flr_5 Exhaust Fan Node",
            "air_outlet_node_name": "Kitchen_Flr_5 Exhaust Fan Outlet Node",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "balanced_exhaust_fraction_schedule_name": "Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 0.16,
            "maximum_flow_rate": 3.39802159631503,
            "pressure_rise": 124.5
        },
        "NurseStn_Lobby_Flr_5 Exhaust Fan": {
            "air_inlet_node_name": "NurseStn_Lobby_Flr_5 Exhaust Fan Node",
            "air_outlet_node_name": "NurseStn_Lobby_Flr_5 Exhaust Fan Outlet Node",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 1,
            "maximum_flow_rate": 0.352072793173752,
            "pressure_rise": 0
        },
        "Office1_Flr_5 Exhaust Fan": {
            "air_inlet_node_name": "Office1_Flr_5 Exhaust Fan Node",
            "air_outlet_node_name": "Office1_Flr_5 Exhaust Fan Outlet Node",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 1,
            "maximum_flow_rate": 0.0335082685192177,
            "pressure_rise": 0
        },
        "Office2_Mult5_Flr_5 Exhaust Fan": {
            "air_inlet_node_name": "Office2_Mult5_Flr_5 Exhaust Fan Node",
            "air_outlet_node_name": "Office2_Mult5_Flr_5 Exhaust Fan Outlet Node",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 1,
            "maximum_flow_rate": 0.0335082685192177,
            "pressure_rise": 0
        },
        "Office3_Flr_5 Exhaust Fan": {
            "air_inlet_node_name": "Office3_Flr_5 Exhaust Fan Node",
            "air_outlet_node_name": "Office3_Flr_5 Exhaust Fan Outlet Node",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 1,
            "maximum_flow_rate": 0.0335082685192177,
            "pressure_rise": 0
        },
        "Office4_Mult6_Flr_5 Exhaust Fan": {
            "air_inlet_node_name": "Office4_Mult6_Flr_5 Exhaust Fan Node",
            "air_outlet_node_name": "Office4_Mult6_Flr_5 Exhaust Fan Outlet Node",
            "availability_schedule_name": "Kitchen_Exhaust_SCH",
            "end_use_subcategory": "General",
            "fan_total_efficiency": 1,
            "maximum_flow_rate": 0.00660726421505701,
            "pressure_rise": 0
        }
    },
    "FenestrationSurface:Detailed": {
        "Corridor_Flr_1_Wall_North_Door1": {
            "building_surface_name": "Corridor_Flr_1_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 37.530463591957,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 37.530463591957,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 36.616063591957,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 36.616063591957,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corridor_Flr_1_Wall_North_Door2": {
            "building_surface_name": "Corridor_Flr_1_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 31.96523613753,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 31.96523613753,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 31.05083613753,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 31.05083613753,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corridor_Flr_1_Wall_South_Door1": {
            "building_surface_name": "Corridor_Flr_1_Wall_South",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 31.496618875192,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 31.496618875192,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 32.411018875192,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 32.411018875192,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Corridor_Flr_1_Wall_South_Door2": {
            "building_surface_name": "Corridor_Flr_1_Wall_South",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 35.953443675091,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 35.953443675091,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 36.867843675091,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 36.867843675091,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Dining_Flr_5_Wall_South_Window": {
            "building_surface_name": "Dining_Flr_5_Wall_South",
            "construction_name": "NonresWindow_U_0.38_SHGC_East_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 40.195,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 19.213,
            "vertex_2_x_coordinate": 40.195,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 17.9937109312,
            "vertex_3_x_coordinate": 69.533,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 17.9937109312,
            "vertex_4_x_coordinate": 69.533,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 19.213,
            "view_factor_to_ground": "Autocalculate"
        },
        "ER_Exam1_Mult4_Flr_1_Wall_South_Door": {
            "building_surface_name": "ER_Exam1_Mult4_Flr_1_Wall_South",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 42.288205250969,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 42.288205250969,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 43.202605250969,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 43.202605250969,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "ER_Exam3_Mult4_Flr_1_Wall_East_Door": {
            "building_surface_name": "ER_Exam3_Mult4_Flr_1_Wall_East",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 7.35910810882,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 7.35910810882,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 8.27350810882,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 8.27350810882,
            "vertex_4_z_coordinate": 2.1336
        },
        "ER_NurseStn_Lobby_Flr_1_Wall_1_East_Window": {
            "building_surface_name": "ER_NurseStn_Lobby_Flr_1_Wall_1_East",
            "construction_name": "NonresWindow_U_0.38_SHGC_North_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 14.202,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 14.202,
            "vertex_2_z_coordinate": 0.9147109312,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 39.138,
            "vertex_3_z_coordinate": 0.9147109312,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 39.138,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": "Autocalculate"
        },
        "ER_Trauma1_Flr_1_Wall_East_Door": {
            "building_surface_name": "ER_Trauma1_Flr_1_Wall_East",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 2.758813671662,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 2.758813671662,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 3.673213671662,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 3.673213671662,
            "vertex_4_z_coordinate": 2.1336
        },
        "ER_Trauma1_Flr_1_Wall_South_Door": {
            "building_surface_name": "ER_Trauma1_Flr_1_Wall_South",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 65.37924648598,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 65.37924648598,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 66.29364648598,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 66.29364648598,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "ER_Trauma2_Flr_1_Wall_East_Door": {
            "building_surface_name": "ER_Trauma2_Flr_1_Wall_East",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 49.786049019517,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 49.786049019517,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 50.700449019517,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 50.700449019517,
            "vertex_4_z_coordinate": 2.1336
        },
        "ER_Trauma2_Flr_1_Wall_North_Door": {
            "building_surface_name": "ER_Trauma2_Flr_1_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 66.434946561573,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 66.434946561573,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 65.520546561573,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 65.520546561573,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 2.1336
        },
        "ER_Triage_Mult4_Flr_1_Wall_North_Door": {
            "building_surface_name": "ER_Triage_Mult4_Flr_1_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 44.446456441754,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 44.446456441754,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 43.532056441754,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 43.532056441754,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 2.1336
        },
        "ICU_Flr_2_Wall_West_Window": {
            "building_surface_name": "ICU_Flr_2_Wall_West",
            "construction_name": "NonresWindow_U_0.38_SHGC_South_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 20.936,
            "vertex_1_z_coordinate": 6.402,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 20.936,
            "vertex_2_z_coordinate": 5.1827109312,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.4,
            "vertex_3_z_coordinate": 5.1827109312,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.4,
            "vertex_4_z_coordinate": 6.402,
            "view_factor_to_ground": "Autocalculate"
        },
        "IC_PatRoom1_Mult5_Flr_2_Wall_North_Window": {
            "building_surface_name": "IC_PatRoom1_Mult5_Flr_2_Wall_North",
            "construction_name": "NonresWindow_U_0.38_SHGC_West_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 28.682,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 6.402,
            "vertex_2_x_coordinate": 28.682,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 5.1827109312,
            "vertex_3_x_coordinate": 24.658,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 5.1827109312,
            "vertex_4_x_coordinate": 24.658,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 6.402,
            "view_factor_to_ground": "Autocalculate"
        },
        "IC_PatRoom2_Flr_2_Wall_North_Window": {
            "building_surface_name": "IC_PatRoom2_Flr_2_Wall_North",
            "construction_name": "NonresWindow_U_0.38_SHGC_West_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.73,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 6.402,
            "vertex_2_x_coordinate": 5.73,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 5.1827109312,
            "vertex_3_x_coordinate": 0.366,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 5.1827109312,
            "vertex_4_x_coordinate": 0.366,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 6.402,
            "view_factor_to_ground": "Autocalculate"
        },
        "IC_PatRoom2_Flr_2_Wall_West_Window": {
            "building_surface_name": "IC_PatRoom2_Flr_2_Wall_West",
            "construction_name": "NonresWindow_U_0.38_SHGC_South_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 53.066,
            "vertex_1_z_coordinate": 6.402,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 53.066,
            "vertex_2_z_coordinate": 5.1827109312,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 49.042,
            "vertex_3_z_coordinate": 5.1827109312,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 49.042,
            "vertex_4_z_coordinate": 6.402,
            "view_factor_to_ground": "Autocalculate"
        },
        "IC_PatRoom3_Mult6_Flr_2_Wall_West_Window": {
            "building_surface_name": "IC_PatRoom3_Mult6_Flr_2_Wall_West",
            "construction_name": "NonresWindow_U_0.38_SHGC_South_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 48.494,
            "vertex_1_z_coordinate": 6.402,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 48.494,
            "vertex_2_z_coordinate": 5.1827109312,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 44.47,
            "vertex_3_z_coordinate": 5.1827109312,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 44.47,
            "vertex_4_z_coordinate": 6.402,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_Records_Flr_1_Wall_1_South_Door": {
            "building_surface_name": "Lobby_Records_Flr_1_Wall_1_South",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 3.585870154051,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 3.585870154051,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 4.500270154051,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 4.500270154051,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Lobby_Records_Flr_1_Wall_2_South_Door": {
            "building_surface_name": "Lobby_Records_Flr_1_Wall_2_South",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 27.053267114353,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 27.053267114353,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 27.967667114353,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 27.967667114353,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.1336
        },
        "Lobby_Records_Flr_1_Wall_2_South_RollDoor": {
            "building_surface_name": "Lobby_Records_Flr_1_Wall_2_South",
            "construction_name": "Overhead Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 22.483082864735,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.4384,
            "vertex_2_x_coordinate": 22.483082864735,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 25.531082864734,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 25.531082864734,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.4384
        },
        "Lobby_Records_Flr_1_Wall_2_West": {
            "building_surface_name": "Lobby_Records_Flr_1_Wall_1_West",
            "construction_name": "NonresWindow_U_0.38_SHGC_South_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 52.34,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 52.34,
            "vertex_2_z_coordinate": 0.9147109312,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 1.0,
            "vertex_3_z_coordinate": 0.9147109312,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 1.0,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": "Autocalculate"
        },
        "Lobby_Records_Flr_1_Wall_North_Door1": {
            "building_surface_name": "Lobby_Records_Flr_1_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 26.374663905857,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 26.374663905857,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 25.460263905857,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 25.460263905857,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 2.1336
        },
        "Lobby_Records_Flr_1_Wall_North_Door2": {
            "building_surface_name": "Lobby_Records_Flr_1_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 16.509001079618,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 16.509001079618,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 15.594601079618,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 15.594601079618,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 2.1336
        },
        "Lobby_Records_Flr_1_Wall_North_Door3": {
            "building_surface_name": "Lobby_Records_Flr_1_Wall_North",
            "construction_name": "Swinging Door_con",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 3.754282444979,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 2.1336,
            "vertex_2_x_coordinate": 3.754282444979,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 0.0,
            "vertex_3_x_coordinate": 2.839882444979,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 0.0,
            "vertex_4_x_coordinate": 2.839882444979,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 2.1336
        },
        "OR_NurseStn_Lobby_Flr_2_Wall_South_Window": {
            "building_surface_name": "OR_NurseStn_Lobby_Flr_2_Wall_South",
            "construction_name": "NonresWindow_U_0.38_SHGC_East_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 40.195,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 6.402,
            "vertex_2_x_coordinate": 40.195,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 5.1827109312,
            "vertex_3_x_coordinate": 69.533,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 5.1827109312,
            "vertex_4_x_coordinate": 69.533,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 6.402,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office1_Flr_5_Wall_South_Window": {
            "building_surface_name": "Office1_Flr_5_Wall_South",
            "construction_name": "NonresWindow_U_0.38_SHGC_East_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.549,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 19.213,
            "vertex_2_x_coordinate": 0.549,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 17.9937109312,
            "vertex_3_x_coordinate": 8.595,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 17.9937109312,
            "vertex_4_x_coordinate": 8.595,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 19.213,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office1_Flr_5_Wall_West_Window": {
            "building_surface_name": "Office1_Flr_5_Wall_West",
            "construction_name": "NonresWindow_U_0.38_SHGC_South_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 7.163,
            "vertex_1_z_coordinate": 19.213,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 7.163,
            "vertex_2_z_coordinate": 17.9937109312,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.457,
            "vertex_3_z_coordinate": 17.9937109312,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.457,
            "vertex_4_z_coordinate": 19.213,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office1_Mult4_Flr_1_Wall_South_Window": {
            "building_surface_name": "Office1_Mult4_Flr_1_Wall_South",
            "construction_name": "NonresWindow_U_0.38_SHGC_East_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 6.405,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.134,
            "vertex_2_x_coordinate": 6.405,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.9147109312,
            "vertex_3_x_coordinate": 8.835,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.9147109312,
            "vertex_4_x_coordinate": 8.835,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.134,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office2_Mult5_Flr_5_Wall_West_Window": {
            "building_surface_name": "Office2_Mult5_Flr_5_Wall_West",
            "construction_name": "NonresWindow_U_0.38_SHGC_South_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 14.783,
            "vertex_1_z_coordinate": 19.213,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 14.783,
            "vertex_2_z_coordinate": 17.9937109312,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 8.077,
            "vertex_3_z_coordinate": 17.9937109312,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 8.077,
            "vertex_4_z_coordinate": 19.213,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office3_Flr_5_Wall_North_Window": {
            "building_surface_name": "Office3_Flr_5_Wall_North",
            "construction_name": "NonresWindow_U_0.38_SHGC_West_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 8.595,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 19.213,
            "vertex_2_x_coordinate": 8.595,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 17.9937109312,
            "vertex_3_x_coordinate": 0.549,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 17.9937109312,
            "vertex_4_x_coordinate": 0.549,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 19.213,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office3_Flr_5_Wall_West_Window": {
            "building_surface_name": "Office3_Flr_5_Wall_West",
            "construction_name": "NonresWindow_U_0.38_SHGC_South_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 52.883,
            "vertex_1_z_coordinate": 19.213,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 52.883,
            "vertex_2_z_coordinate": 17.9937109312,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 46.177,
            "vertex_3_z_coordinate": 17.9937109312,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 46.177,
            "vertex_4_z_coordinate": 19.213,
            "view_factor_to_ground": "Autocalculate"
        },
        "Office4_Mult6_Flr_5_Wall_North_Window": {
            "building_surface_name": "Office4_Mult6_Flr_5_Wall_North",
            "construction_name": "NonresWindow_U_0.38_SHGC_West_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 11.883,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 19.213,
            "vertex_2_x_coordinate": 11.883,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 17.9937109312,
            "vertex_3_x_coordinate": 9.453,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 17.9937109312,
            "vertex_4_x_coordinate": 9.453,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 19.213,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom1_Mult10_Flr_3_Wall_South_Window": {
            "building_surface_name": "PatRoom1_Mult10_Flr_3_Wall_South",
            "construction_name": "ResWindow_U_0.38_SHGC_East_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 39.898,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 10.669,
            "vertex_2_x_coordinate": 39.898,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 9.4497109312,
            "vertex_3_x_coordinate": 43.922,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 9.4497109312,
            "vertex_4_x_coordinate": 43.922,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 10.669,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom1_Mult10_Flr_4_Wall_South_Window": {
            "building_surface_name": "PatRoom1_Mult10_Flr_4_Wall_South",
            "construction_name": "ResWindow_U_0.38_SHGC_East_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 39.898,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 14.936,
            "vertex_2_x_coordinate": 39.898,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 13.7167109312,
            "vertex_3_x_coordinate": 43.922,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 13.7167109312,
            "vertex_4_x_coordinate": 43.922,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 14.936,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom2_Flr_3_Wall_East_Window": {
            "building_surface_name": "PatRoom2_Flr_3_Wall_East",
            "construction_name": "ResWindow_U_0.38_SHGC_North_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 0.274,
            "vertex_1_z_coordinate": 10.669,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 0.274,
            "vertex_2_z_coordinate": 9.4497109312,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 4.298,
            "vertex_3_z_coordinate": 9.4497109312,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 4.298,
            "vertex_4_z_coordinate": 10.669,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom2_Flr_3_Wall_South_Window": {
            "building_surface_name": "PatRoom2_Flr_3_Wall_South",
            "construction_name": "ResWindow_U_0.38_SHGC_East_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 62.941,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 10.669,
            "vertex_2_x_coordinate": 62.941,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 9.4497109312,
            "vertex_3_x_coordinate": 69.647,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 9.4497109312,
            "vertex_4_x_coordinate": 69.647,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 10.669,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom2_Flr_4_Wall_East_Window": {
            "building_surface_name": "PatRoom2_Flr_4_Wall_East",
            "construction_name": "ResWindow_U_0.38_SHGC_North_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 0.274,
            "vertex_1_z_coordinate": 14.936,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 0.274,
            "vertex_2_z_coordinate": 13.7167109312,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 4.298,
            "vertex_3_z_coordinate": 13.7167109312,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 4.298,
            "vertex_4_z_coordinate": 14.936,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom2_Flr_4_Wall_South_Window": {
            "building_surface_name": "PatRoom2_Flr_4_Wall_South",
            "construction_name": "ResWindow_U_0.38_SHGC_East_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 62.941,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 14.936,
            "vertex_2_x_coordinate": 62.941,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 13.7167109312,
            "vertex_3_x_coordinate": 69.647,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 13.7167109312,
            "vertex_4_x_coordinate": 69.647,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 14.936,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom3_Mult10_Flr_3_Wall_East_Window": {
            "building_surface_name": "PatRoom3_Mult10_Flr_3_Wall_East",
            "construction_name": "ResWindow_U_0.38_SHGC_North_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 4.837,
            "vertex_1_z_coordinate": 10.669,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 4.837,
            "vertex_2_z_coordinate": 9.4497109312,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 8.726,
            "vertex_3_z_coordinate": 9.4497109312,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 8.726,
            "vertex_4_z_coordinate": 10.669,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom3_Mult10_Flr_4_Wall_East_Window": {
            "building_surface_name": "PatRoom3_Mult10_Flr_4_Wall_East",
            "construction_name": "ResWindow_U_0.38_SHGC_North_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 4.837,
            "vertex_1_z_coordinate": 14.936,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 4.837,
            "vertex_2_z_coordinate": 13.7167109312,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 8.726,
            "vertex_3_z_coordinate": 13.7167109312,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 8.726,
            "vertex_4_z_coordinate": 14.936,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom4_Flr_3_Wall_East_Window": {
            "building_surface_name": "PatRoom4_Flr_3_Wall_East",
            "construction_name": "ResWindow_U_0.38_SHGC_North_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 49.042,
            "vertex_1_z_coordinate": 10.669,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 49.042,
            "vertex_2_z_coordinate": 9.4497109312,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 53.066,
            "vertex_3_z_coordinate": 9.4497109312,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 53.066,
            "vertex_4_z_coordinate": 10.669,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom4_Flr_3_Wall_North_Window": {
            "building_surface_name": "PatRoom4_Flr_3_Wall_North",
            "construction_name": "ResWindow_U_0.38_SHGC_West_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 69.647,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 10.669,
            "vertex_2_x_coordinate": 69.647,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 9.4497109312,
            "vertex_3_x_coordinate": 62.941,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 9.4497109312,
            "vertex_4_x_coordinate": 62.941,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 10.669,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom4_Flr_4_Wall_East_Window": {
            "building_surface_name": "PatRoom4_Flr_4_Wall_East",
            "construction_name": "ResWindow_U_0.38_SHGC_North_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 70.104,
            "vertex_1_y_coordinate": 49.042,
            "vertex_1_z_coordinate": 14.936,
            "vertex_2_x_coordinate": 70.104,
            "vertex_2_y_coordinate": 49.042,
            "vertex_2_z_coordinate": 13.7167109312,
            "vertex_3_x_coordinate": 70.104,
            "vertex_3_y_coordinate": 53.066,
            "vertex_3_z_coordinate": 13.7167109312,
            "vertex_4_x_coordinate": 70.104,
            "vertex_4_y_coordinate": 53.066,
            "vertex_4_z_coordinate": 14.936,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom4_Flr_4_Wall_North_Window": {
            "building_surface_name": "PatRoom4_Flr_4_Wall_North",
            "construction_name": "ResWindow_U_0.38_SHGC_West_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 69.647,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 14.936,
            "vertex_2_x_coordinate": 69.647,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 13.7167109312,
            "vertex_3_x_coordinate": 62.941,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 13.7167109312,
            "vertex_4_x_coordinate": 62.941,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 14.936,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom5_Mult10_Flr_3_Wall_North_Window": {
            "building_surface_name": "PatRoom5_Mult10_Flr_3_Wall_North",
            "construction_name": "ResWindow_U_0.38_SHGC_West_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 43.922,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 10.669,
            "vertex_2_x_coordinate": 43.922,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 9.4497109312,
            "vertex_3_x_coordinate": 39.898,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 9.4497109312,
            "vertex_4_x_coordinate": 39.898,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 10.669,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom5_Mult10_Flr_4_Wall_North_Window": {
            "building_surface_name": "PatRoom5_Mult10_Flr_4_Wall_North",
            "construction_name": "ResWindow_U_0.38_SHGC_West_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 43.922,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 14.936,
            "vertex_2_x_coordinate": 43.922,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 13.7167109312,
            "vertex_3_x_coordinate": 39.898,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 13.7167109312,
            "vertex_4_x_coordinate": 39.898,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 14.936,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom6_Flr_3_Wall_South_Window": {
            "building_surface_name": "PatRoom6_Flr_3_Wall_South",
            "construction_name": "ResWindow_U_0.38_SHGC_East_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.366,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 10.669,
            "vertex_2_x_coordinate": 0.366,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 9.4497109312,
            "vertex_3_x_coordinate": 5.73,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 9.4497109312,
            "vertex_4_x_coordinate": 5.73,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 10.669,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom6_Flr_3_Wall_West_Window": {
            "building_surface_name": "PatRoom6_Flr_3_Wall_West",
            "construction_name": "ResWindow_U_0.38_SHGC_South_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.298,
            "vertex_1_z_coordinate": 10.669,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.298,
            "vertex_2_z_coordinate": 9.4497109312,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.274,
            "vertex_3_z_coordinate": 9.4497109312,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.274,
            "vertex_4_z_coordinate": 10.669,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom6_Flr_4_Wall_South_Window": {
            "building_surface_name": "PatRoom6_Flr_4_Wall_South",
            "construction_name": "ResWindow_U_0.38_SHGC_East_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.366,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 14.936,
            "vertex_2_x_coordinate": 0.366,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 13.7167109312,
            "vertex_3_x_coordinate": 5.73,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 13.7167109312,
            "vertex_4_x_coordinate": 5.73,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 14.936,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom6_Flr_4_Wall_West_Window": {
            "building_surface_name": "PatRoom6_Flr_4_Wall_West",
            "construction_name": "ResWindow_U_0.38_SHGC_South_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 4.298,
            "vertex_1_z_coordinate": 14.936,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 4.298,
            "vertex_2_z_coordinate": 13.7167109312,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.274,
            "vertex_3_z_coordinate": 13.7167109312,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.274,
            "vertex_4_z_coordinate": 14.936,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom7_Mult10_Flr_3_Wall_West_Window": {
            "building_surface_name": "PatRoom7_Mult10_Flr_3_Wall_West",
            "construction_name": "ResWindow_U_0.38_SHGC_South_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.726,
            "vertex_1_z_coordinate": 10.669,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.726,
            "vertex_2_z_coordinate": 9.4497109312,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 4.837,
            "vertex_3_z_coordinate": 9.4497109312,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 4.837,
            "vertex_4_z_coordinate": 10.669,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom7_Mult10_Flr_4_Wall_West_Window": {
            "building_surface_name": "PatRoom7_Mult10_Flr_4_Wall_West",
            "construction_name": "ResWindow_U_0.38_SHGC_South_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 8.726,
            "vertex_1_z_coordinate": 14.936,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 8.726,
            "vertex_2_z_coordinate": 13.7167109312,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 4.837,
            "vertex_3_z_coordinate": 13.7167109312,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 4.837,
            "vertex_4_z_coordinate": 14.936,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom8_Flr_3_Wall_North_Window": {
            "building_surface_name": "PatRoom8_Flr_3_Wall_North",
            "construction_name": "ResWindow_U_0.38_SHGC_West_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.73,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 10.669,
            "vertex_2_x_coordinate": 5.73,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 9.4497109312,
            "vertex_3_x_coordinate": 0.366,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 9.4497109312,
            "vertex_4_x_coordinate": 0.366,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 10.669,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom8_Flr_3_Wall_West_Window": {
            "building_surface_name": "PatRoom8_Flr_3_Wall_West",
            "construction_name": "ResWindow_U_0.38_SHGC_South_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 53.066,
            "vertex_1_z_coordinate": 10.669,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 53.066,
            "vertex_2_z_coordinate": 9.4497109312,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 49.042,
            "vertex_3_z_coordinate": 9.4497109312,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 49.042,
            "vertex_4_z_coordinate": 10.669,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom8_Flr_4_Wall_North_Window": {
            "building_surface_name": "PatRoom8_Flr_4_Wall_North",
            "construction_name": "ResWindow_U_0.38_SHGC_West_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 5.73,
            "vertex_1_y_coordinate": 53.34,
            "vertex_1_z_coordinate": 14.936,
            "vertex_2_x_coordinate": 5.73,
            "vertex_2_y_coordinate": 53.34,
            "vertex_2_z_coordinate": 13.7167109312,
            "vertex_3_x_coordinate": 0.366,
            "vertex_3_y_coordinate": 53.34,
            "vertex_3_z_coordinate": 13.7167109312,
            "vertex_4_x_coordinate": 0.366,
            "vertex_4_y_coordinate": 53.34,
            "vertex_4_z_coordinate": 14.936,
            "view_factor_to_ground": "Autocalculate"
        },
        "PatRoom8_Flr_4_Wall_West_Window": {
            "building_surface_name": "PatRoom8_Flr_4_Wall_West",
            "construction_name": "ResWindow_U_0.38_SHGC_South_0.36",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 53.066,
            "vertex_1_z_coordinate": 14.936,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 53.066,
            "vertex_2_z_coordinate": 13.7167109312,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 49.042,
            "vertex_3_z_coordinate": 13.7167109312,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 49.042,
            "vertex_4_z_coordinate": 14.936,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "GasEquipment": {
        "Kitchen_Flr_5_MiscPlugGas_Equip": {
            "design_level": 149945.5066,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Cooking",
            "fraction_latent": 0.0,
            "fraction_lost": 0.0,
            "fraction_radiant": 0.5,
            "schedule_name": "BLDG_EQUIP_EXTD_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_5"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeaderedPumps:VariableSpeed": {
        "TowerWaterSys Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 0.0216,
            "coefficient_3_of_the_part_load_performance_curve": -0.0325,
            "coefficient_4_of_the_part_load_performance_curve": 1.0095,
            "design_power_consumption": "Autosize",
            "design_pump_head": 148556.624928012,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.4999,
            "flow_sequencing_control_scheme": "Sequential",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "TowerWaterSys Supply Inlet Node",
            "minimum_flow_rate_fraction": 0,
            "motor_efficiency": 0.9,
            "number_of_pumps_in_bank": 2,
            "outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector",
            "pump_control_type": "Intermittent",
            "total_design_flow_rate": "Autosize"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "HeatExchanger:AirToAir:SensibleAndLatent": {
        "VAV_1 OA Heat Recovery": {
            "availability_schedule_name": "Always_On",
            "economizer_lockout": "ExhaustOnly",
            "exhaust_air_inlet_node_name": "0.75",
            "exhaust_air_outlet_node_name": "0.60",
            "frost_control_type": "VAV_1 Heat Recovery Relief Outlet",
            "heat_exchanger_type": "VAV_1_OARelief Node",
            "initial_defrost_time_fraction": "Yes",
            "latent_effectiveness_at_100_cooling_air_flow": 0.6,
            "latent_effectiveness_at_100_heating_air_flow": 0.6,
            "latent_effectiveness_of_heating_air_flow_curve_name": "0.167",
            "nominal_electric_power": "VAV_1_OAInlet Node",
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": "Rotary",
            "sensible_effectiveness_at_100_cooling_air_flow": 0.7,
            "sensible_effectiveness_at_100_heating_air_flow": 0.7,
            "sensible_effectiveness_of_cooling_air_flow_curve_name": "1.44",
            "sensible_effectiveness_of_heating_air_flow_curve_name": "-23.3",
            "supply_air_inlet_node_name": "0.75",
            "supply_air_outlet_node_name": "0.60",
            "supply_air_outlet_temperature_control": "VAV_1 Heat Recovery Outlet Node",
            "threshold_temperature": 3930.59875
        },
        "VAV_ICU OA Heat Recovery": {
            "availability_schedule_name": "Always_On",
            "economizer_lockout": "ExhaustOnly",
            "exhaust_air_inlet_node_name": "0.75",
            "exhaust_air_outlet_node_name": "0.60",
            "frost_control_type": "VAV_ICU Heat Recovery Relief Outlet",
            "heat_exchanger_type": "VAV_ICU_OARelief Node",
            "initial_defrost_time_fraction": "Yes",
            "latent_effectiveness_at_100_cooling_air_flow": 0.6,
            "latent_effectiveness_at_100_heating_air_flow": 0.6,
            "latent_effectiveness_of_heating_air_flow_curve_name": "0.167",
            "nominal_electric_power": "VAV_ICU_OAInlet Node",
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": "Rotary",
            "sensible_effectiveness_at_100_cooling_air_flow": 0.7,
            "sensible_effectiveness_at_100_heating_air_flow": 0.7,
            "sensible_effectiveness_of_cooling_air_flow_curve_name": "1.44",
            "sensible_effectiveness_of_heating_air_flow_curve_name": "-23.3",
            "supply_air_inlet_node_name": "0.75",
            "supply_air_outlet_node_name": "0.60",
            "supply_air_outlet_temperature_control": "VAV_ICU Heat Recovery Outlet Node",
            "threshold_temperature": 1539.64667
        },
        "VAV_PATRMS OA Heat Recovery": {
            "availability_schedule_name": "Always_On",
            "economizer_lockout": "ExhaustOnly",
            "exhaust_air_inlet_node_name": "0.75",
            "exhaust_air_outlet_node_name": "0.60",
            "frost_control_type": "VAV_PATRMS Heat Recovery Relief Outlet",
            "heat_exchanger_type": "VAV_PATRMS_OARelief Node",
            "initial_defrost_time_fraction": "Yes",
            "latent_effectiveness_at_100_cooling_air_flow": 0.6,
            "latent_effectiveness_at_100_heating_air_flow": 0.6,
            "latent_effectiveness_of_heating_air_flow_curve_name": "0.167",
            "nominal_electric_power": "VAV_PATRMS_OAInlet Node",
            "nominal_supply_air_flow_rate": "Autosize",
            "rate_of_defrost_time_fraction_increase": "Rotary",
            "sensible_effectiveness_at_100_cooling_air_flow": 0.7,
            "sensible_effectiveness_at_100_heating_air_flow": 0.7,
            "sensible_effectiveness_of_cooling_air_flow_curve_name": "1.44",
            "sensible_effectiveness_of_heating_air_flow_curve_name": "-23.3",
            "supply_air_inlet_node_name": "0.75",
            "supply_air_outlet_node_name": "0.60",
            "supply_air_outlet_temperature_control": "VAV_PATRMS Heat Recovery Outlet Node",
            "threshold_temperature": 3273.79437
        }
    },
    "HeatExchanger:FluidToFluid": {
        "Bypass Heat Exchanger": {
            "availability_schedule_name": "ALWAYS_ON",
            "component_override_cooling_control_temperature_mode": "Loop",
            "control_type": "UncontrolledOn",
            "heat_exchange_model_type": "Ideal",
            "heat_exchanger_u_factor_times_area_value": "Autosize",
            "heat_transfer_metering_end_use_type": "LoopToLoop",
            "loop_demand_side_design_flow_rate": "Autosize",
            "loop_demand_side_inlet_node_name": "CoolSys1 Exchanger  Supply Inlet Node",
            "loop_demand_side_outlet_node_name": "CoolSys1 Exchanger  Supply Outlet Node",
            "loop_supply_side_design_flow_rate": "Autosize",
            "loop_supply_side_inlet_node_name": "CoolSys1 Exchanger  Demand Inlet Node",
            "loop_supply_side_outlet_node_name": "CoolSys1 Exchanger  Demand Outlet Node",
            "minimum_temperature_difference_to_activate_heat_exchanger": 0.01,
            "sizing_factor": 1
        }
    },
    "Humidifier:Steam:Electric": {
        "VAV_ER Humidifier": {
            "air_inlet_node_name": "VAV_ER_FanNode-VAV_ER HumidifierNode",
            "air_outlet_node_name": "VAV_ER Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "rated_capacity": 3.72e-05,
            "rated_fan_power": 0,
            "rated_power": 100000,
            "standby_power": 0
        },
        "VAV_ICU Humidifier": {
            "air_inlet_node_name": "VAV_ICU_FanNode-VAV_ICU HumidifierNode",
            "air_outlet_node_name": "VAV_ICU Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "rated_capacity": 3.72e-05,
            "rated_fan_power": 0,
            "rated_power": 100000,
            "standby_power": 0
        },
        "VAV_LABS Humidifier": {
            "air_inlet_node_name": "VAV_LABS_FanNode-VAV_LABS HumidifierNode",
            "air_outlet_node_name": "VAV_LABS Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "rated_capacity": 3.72e-05,
            "rated_fan_power": 0,
            "rated_power": 100000,
            "standby_power": 0
        },
        "VAV_OR Humidifier": {
            "air_inlet_node_name": "VAV_OR_FanNode-VAV_OR HumidifierNode",
            "air_outlet_node_name": "VAV_OR Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "rated_capacity": 3.72e-05,
            "rated_fan_power": 0,
            "rated_power": 100000,
            "standby_power": 0
        },
        "VAV_PATRMS Humidifier": {
            "air_inlet_node_name": "VAV_PATRMS_FanNode-VAV_PATRMS HumidifierNode",
            "air_outlet_node_name": "VAV_PATRMS Supply Equipment Outlet Node",
            "availability_schedule_name": "Always_On",
            "rated_capacity": 3.72e-05,
            "rated_fan_power": 0,
            "rated_power": 100000,
            "standby_power": 0
        }
    },
    "InternalMass": {
        "Basement_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 7478.6947,
            "zone_or_zonelist_name": "Basement"
        },
        "Corridor_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1138.0622,
            "zone_or_zonelist_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1138.0622,
            "zone_or_zonelist_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1003.3528,
            "zone_or_zonelist_name": "Corridor_Flr_5"
        },
        "Corridor_NW_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1133.4171,
            "zone_or_zonelist_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1133.4171,
            "zone_or_zonelist_name": "Corridor_NW_Flr_4"
        },
        "Corridor_SE_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1133.4171,
            "zone_or_zonelist_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1133.4171,
            "zone_or_zonelist_name": "Corridor_SE_Flr_4"
        },
        "Dining_Flr_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1393.5456,
            "zone_or_zonelist_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2471.2209,
            "zone_or_zonelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1235.9289,
            "zone_or_zonelist_name": "ICU_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1337.5356,
            "zone_or_zonelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom2_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1858.0608,
            "zone_or_zonelist_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 529.5473,
            "zone_or_zonelist_name": "Lab_Flr_3"
        },
        "Lab_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 529.5473,
            "zone_or_zonelist_name": "Lab_Flr_4"
        },
        "Lobby_Records_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2949.6212,
            "zone_or_zonelist_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1811.6093,
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 1811.6093,
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2081.0281,
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 111.4836,
            "zone_or_zonelist_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 111.4836,
            "zone_or_zonelist_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 111.4836,
            "zone_or_zonelist_name": "OR3_Flr_2"
        },
        "OR4_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 445.9346,
            "zone_or_zonelist_name": "OR4_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 2025.2863,
            "zone_or_zonelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 139.3911,
            "zone_or_zonelist_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 27.8709,
            "zone_or_zonelist_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 139.3546,
            "zone_or_zonelist_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 139.3546,
            "zone_or_zonelist_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 27.8709,
            "zone_or_zonelist_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 69.6773,
            "zone_or_zonelist_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 69.6773,
            "zone_or_zonelist_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.4165,
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.4165,
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 69.6773,
            "zone_or_zonelist_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 69.6773,
            "zone_or_zonelist_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 41.8064,
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.4165,
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 40.4165,
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 55.7418,
            "zone_or_zonelist_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 975.4819,
            "zone_or_zonelist_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4_InternalMass_1": {
            "construction_name": "InteriorFurnishings",
            "surface_area": 975.4819,
            "zone_or_zonelist_name": "Radiology_Flr_4"
        }
    },
    "Lights": {
        "Basement_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch0_basement",
            "watts_per_floor_area": 9.09873,
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Corridor_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch4_corridor",
            "watts_per_floor_area": 9.58729,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch4_corridor",
            "watts_per_floor_area": 9.58729,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch4_corridor",
            "watts_per_floor_area": 9.58729,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_5"
        },
        "Corridor_NW_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch4_corridor",
            "watts_per_floor_area": 9.58729,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch4_corridor",
            "watts_per_floor_area": 9.58729,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_NW_Flr_4"
        },
        "Corridor_SE_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch4_corridor",
            "watts_per_floor_area": 9.58729,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch4_corridor",
            "watts_per_floor_area": 9.58729,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_SE_Flr_4"
        },
        "Dining_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch14_dining",
            "watts_per_floor_area": 6.78126,
            "zone_or_zonelist_or_space_or_spacelist_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch2_er",
            "watts_per_floor_area": 18.08335,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch2_er",
            "watts_per_floor_area": 18.08335,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch5_nursestn_lobby1",
            "watts_per_floor_area": 9.53682,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch2_er",
            "watts_per_floor_area": 18.08335,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch2_er",
            "watts_per_floor_area": 18.08335,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch2_er",
            "watts_per_floor_area": 18.08335,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch7_ic",
            "watts_per_floor_area": 11.08682,
            "zone_or_zonelist_or_space_or_spacelist_name": "ICU_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch8_nursstn",
            "watts_per_floor_area": 8.71876,
            "zone_or_zonelist_or_space_or_spacelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch7_ic",
            "watts_per_floor_area": 11.08682,
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom2_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch7_ic",
            "watts_per_floor_area": 11.08682,
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch7_ic",
            "watts_per_floor_area": 11.08682,
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch15_kitchen",
            "watts_per_floor_area": 11.40973,
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch12_lab",
            "watts_per_floor_area": 15.60765,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lab_Flr_3"
        },
        "Lab_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch12_lab",
            "watts_per_floor_area": 15.60765,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lab_Flr_4"
        },
        "Lobby_Records_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch3_record",
            "watts_per_floor_area": 10.55939,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch9_nursestn_lobby2",
            "watts_per_floor_area": 9.94584,
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch9_nursestn_lobby2",
            "watts_per_floor_area": 9.94584,
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch9_nursestn_lobby2",
            "watts_per_floor_area": 9.94584,
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch6_or",
            "watts_per_floor_area": 23.35766,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch6_or",
            "watts_per_floor_area": 23.35766,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch6_or",
            "watts_per_floor_area": 23.35766,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR3_Flr_2"
        },
        "OR4_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch6_or",
            "watts_per_floor_area": 23.35766,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR4_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch9_nursestn_lobby2",
            "watts_per_floor_area": 9.94584,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch_office1_flr_5",
            "watts_per_floor_area": 9.81668,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch1_office",
            "watts_per_floor_area": 10.01043,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch1_office",
            "watts_per_floor_area": 10.01043,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch1_office",
            "watts_per_floor_area": 10.01043,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch1_office",
            "watts_per_floor_area": 10.01043,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch10_patient_room",
            "watts_per_floor_area": 6.67362,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch10_patient_room",
            "watts_per_floor_area": 6.67362,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch10_patient_room",
            "watts_per_floor_area": 6.67362,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch10_patient_room",
            "watts_per_floor_area": 6.67362,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch10_patient_room",
            "watts_per_floor_area": 6.67362,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch10_patient_room",
            "watts_per_floor_area": 6.67362,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch10_patient_room",
            "watts_per_floor_area": 6.67362,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch10_patient_room",
            "watts_per_floor_area": 6.67362,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch10_patient_room",
            "watts_per_floor_area": 6.67362,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch10_patient_room",
            "watts_per_floor_area": 6.67362,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch10_patient_room",
            "watts_per_floor_area": 6.67362,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch10_patient_room",
            "watts_per_floor_area": 6.67362,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch10_patient_room",
            "watts_per_floor_area": 6.67362,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch10_patient_room",
            "watts_per_floor_area": 6.67362,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch10_patient_room",
            "watts_per_floor_area": 6.67362,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch10_patient_room",
            "watts_per_floor_area": 6.67362,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch11_physical_therapy",
            "watts_per_floor_area": 9.04168,
            "zone_or_zonelist_or_space_or_spacelist_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4_Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "LightsWired",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 1.0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0.0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "ltg_sch13_radiology",
            "watts_per_floor_area": 11.40973,
            "zone_or_zonelist_or_space_or_spacelist_name": "Radiology_Flr_4"
        }
    },
    "Material": {
        "100mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "100mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1016
        },
        "150mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "200mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "200mm Normalweight concrete wall": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "AC02 Acoustic Ceiling": {
            "conductivity": 0.057,
            "density": 288.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1339.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.2
        },
        "F07 25mm stucco": {
            "conductivity": 0.72,
            "density": 1856,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 840,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "F08 Metal roof surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008
        },
        "F08 Metal surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "specific_heat": 500,
            "thickness": 0.0008
        },
        "F12 Asphalt shingles": {
            "conductivity": 0.04,
            "density": 1120,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1260,
            "thermal_absorptance": 0.9,
            "thickness": 0.0032
        },
        "F13 Built-up roofing": {
            "conductivity": 0.16,
            "density": 1120,
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.16,
            "density": 800.0,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090.0,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "G01 16mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "specific_heat": 1090,
            "thickness": 0.0159
        },
        "G02 16mm plywood": {
            "conductivity": 0.12,
            "density": 544,
            "roughness": "Smooth",
            "specific_heat": 1210,
            "thickness": 0.0159
        },
        "M10 200mm concrete block basement wall": {
            "conductivity": 1.326,
            "density": 1842,
            "roughness": "MediumRough",
            "specific_heat": 912,
            "thickness": 0.2032
        },
        "M10 200mm concrete block wall": {
            "conductivity": 0.72,
            "density": 800,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.2032
        },
        "M14 150mm heavyweight concrete roof": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumRough",
            "specific_heat": 832,
            "thickness": 0.1524
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540.0,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:NoMass": {
        "Air_Wall_Material": {
            "roughness": "Rough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.2079491
        },
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Nonres_Exterior_Wall_Insulation_grd": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.12829386645159,
            "visible_absorptance": 0.7
        },
        "Nonres_Exterior_Wall_Insulation_mid": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.940432647694048,
            "visible_absorptance": 0.7
        },
        "Nonres_Exterior_Wall_Insulation_top": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.903661007171223,
            "visible_absorptance": 0.7
        },
        "Nonres_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 4.13066404430099,
            "visible_absorptance": 0.7
        },
        "Nonres_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.30668495131472,
            "visible_absorptance": 0.7
        },
        "Opaque Door panel_con": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.326273498005059,
            "visible_absorptance": 0.7
        },
        "Overhead Door_con Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.418397400844748,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation_grd": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.31591539048978,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation_mid": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.08009399634113,
            "visible_absorptance": 0.7
        },
        "Res_Exterior_Wall_Insulation_top": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.03484757808938,
            "visible_absorptance": 0.7
        },
        "Res_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Res_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 5.30668495131472,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation_grd": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation_mid": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Exterior_Wall_Insulation_top": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.0299387330245182,
            "visible_absorptance": 0.7
        },
        "Semiheated_Roof_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.69689938344704,
            "visible_absorptance": 0.7
        },
        "Std Opaque Door Panel": {
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.123456790123457,
            "visible_absorptance": 0.7
        }
    },
    "Meter:Custom": {
        "Wired_LTG_Electricity": {
            "resource_type": "Electricity",
            "variable_details": [
                {
                    "output_variable_or_meter_name": "Wired_LTG"
                }
            ]
        }
    },
    "NodeList": {
        "Basement Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Basement VAV Box Outlet Node"
                }
            ]
        },
        "CAV_KITCHEN_OANode List": {
            "nodes": [
                {
                    "node_name": "CAV_KITCHEN OAInlet Node"
                }
            ]
        },
        "Corridor_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "Corridor_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "Corridor_Flr_5 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Flr_5 Exhaust Fan Node"
                }
            ]
        },
        "Corridor_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_Flr_5 VAV Box Outlet Node"
                }
            ]
        },
        "Corridor_NW_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_NW_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "Corridor_NW_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_NW_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "Corridor_SE_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_SE_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "Corridor_SE_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Corridor_SE_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "Dining_Flr_5 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Dining_Flr_5 Exhaust Fan Node"
                }
            ]
        },
        "Dining_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Dining_Flr_5 VAV Box Outlet Node"
                }
            ]
        },
        "ER_Exam1_Mult4_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "ER_Exam3_Mult4_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "ER_NurseStn_Lobby_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "ER_Trauma1_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_Trauma1_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "ER_Trauma2_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_Trauma2_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "ER_Triage_Mult4_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ER_Triage_Mult4_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "ICU_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ICU_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "ICU_NurseStn_Lobby_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "IC_PatRoom1_Mult5_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "IC_PatRoom2_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "IC_PatRoom2_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "IC_PatRoom3_Mult6_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "Kitchen_Flr_5 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Kitchen_Flr_5 Exhaust Fan Node"
                }
            ]
        },
        "Kitchen_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Kitchen_Flr_5 Direct Air Inlet Node"
                }
            ]
        },
        "Lab_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Lab_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "Lab_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Lab_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "Lobby_Records_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Lobby_Records_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "NurseStn_Lobby_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "NurseStn_Lobby_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "NurseStn_Lobby_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "NurseStn_Lobby_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "NurseStn_Lobby_Flr_5 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "NurseStn_Lobby_Flr_5 Exhaust Fan Node"
                }
            ]
        },
        "NurseStn_Lobby_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "NurseStn_Lobby_Flr_5 VAV Box Outlet Node"
                }
            ]
        },
        "OR1_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "OR1_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "OR2_Mult5_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "OR2_Mult5_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "OR3_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "OR3_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "OR4_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "OR4_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "OR_NurseStn_Lobby_Flr_2 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node"
                }
            ]
        },
        "Office1_Flr_5 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Office1_Flr_5 Exhaust Fan Node"
                }
            ]
        },
        "Office1_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Office1_Flr_5 VAV Box Outlet Node"
                }
            ]
        },
        "Office1_Mult4_Flr_1 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Office1_Mult4_Flr_1 VAV Box Outlet Node"
                }
            ]
        },
        "Office2_Mult5_Flr_5 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Office2_Mult5_Flr_5 Exhaust Fan Node"
                }
            ]
        },
        "Office2_Mult5_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Office2_Mult5_Flr_5 VAV Box Outlet Node"
                }
            ]
        },
        "Office3_Flr_5 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Office3_Flr_5 Exhaust Fan Node"
                }
            ]
        },
        "Office3_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Office3_Flr_5 VAV Box Outlet Node"
                }
            ]
        },
        "Office4_Mult6_Flr_5 Exhaust Nodes": {
            "nodes": [
                {
                    "node_name": "Office4_Mult6_Flr_5 Exhaust Fan Node"
                }
            ]
        },
        "Office4_Mult6_Flr_5 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Office4_Mult6_Flr_5 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom1_Mult10_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom1_Mult10_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom1_Mult10_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom1_Mult10_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom2_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom2_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom2_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom2_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom3_Mult10_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom3_Mult10_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom3_Mult10_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom3_Mult10_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom4_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom4_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom4_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom4_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom5_Mult10_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom5_Mult10_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom5_Mult10_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom5_Mult10_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom6_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom6_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom6_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom6_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom7_Mult10_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom7_Mult10_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom7_Mult10_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom7_Mult10_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom8_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom8_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "PatRoom8_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PatRoom8_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "PhysTherapy_Flr_3 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "PhysTherapy_Flr_3 VAV Box Outlet Node"
                }
            ]
        },
        "Radiology_Flr_4 Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "Radiology_Flr_4 VAV Box Outlet Node"
                }
            ]
        },
        "VAV_1_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_1_OAInlet Node"
                }
            ]
        },
        "VAV_2_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_2_OAInlet Node"
                }
            ]
        },
        "VAV_ER_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_ER_OAInlet Node"
                }
            ]
        },
        "VAV_ICU_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_ICU_OAInlet Node"
                }
            ]
        },
        "VAV_LABS_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_LABS_OAInlet Node"
                }
            ]
        },
        "VAV_OR_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_OR_OAInlet Node"
                }
            ]
        },
        "VAV_PATRMS_OANode List": {
            "nodes": [
                {
                    "node_name": "VAV_PATRMS_OAInlet Node"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "CAV_KITCHEN_OAMixing Box": {
            "mixed_air_node_name": "CAV_KITCHEN Mixed Air Outlet",
            "outdoor_air_stream_node_name": "CAV_KITCHEN OAInlet Node",
            "relief_air_stream_node_name": "CAV_KITCHEN OARelief Node",
            "return_air_stream_node_name": "CAV_KITCHEN Supply Equipment Inlet Node"
        },
        "VAV_1_OAMixing Box": {
            "mixed_air_node_name": "VAV_1_OA-VAV_1_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_1 Heat Recovery Outlet Node",
            "relief_air_stream_node_name": "VAV_1_OARelief Node",
            "return_air_stream_node_name": "VAV_1 Supply Equipment Inlet Node"
        },
        "VAV_2_OAMixing Box": {
            "mixed_air_node_name": "VAV_2_OA-VAV_2_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_2_OAInlet Node",
            "relief_air_stream_node_name": "VAV_2_OARelief Node",
            "return_air_stream_node_name": "VAV_2 Supply Equipment Inlet Node"
        },
        "VAV_ER_OAMixing Box": {
            "mixed_air_node_name": "VAV_ER_OA-VAV_ER_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_ER_OAInlet Node",
            "relief_air_stream_node_name": "VAV_ER_OARelief Node",
            "return_air_stream_node_name": "VAV_ER Supply Equipment Inlet Node"
        },
        "VAV_ICU_OAMixing Box": {
            "mixed_air_node_name": "VAV_ICU_OA-VAV_ICU_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_ICU Heat Recovery Outlet Node",
            "relief_air_stream_node_name": "VAV_ICU_OARelief Node",
            "return_air_stream_node_name": "VAV_ICU Supply Equipment Inlet Node"
        },
        "VAV_LABS_OAMixing Box": {
            "mixed_air_node_name": "VAV_LABS_OA-VAV_LABS_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_LABS_OAInlet Node",
            "relief_air_stream_node_name": "VAV_LABS_OARelief Node",
            "return_air_stream_node_name": "VAV_LABS Supply Equipment Inlet Node"
        },
        "VAV_OR_OAMixing Box": {
            "mixed_air_node_name": "VAV_OR_OA-VAV_OR_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_OR_OAInlet Node",
            "relief_air_stream_node_name": "VAV_OR_OARelief Node",
            "return_air_stream_node_name": "VAV_OR Supply Equipment Inlet Node"
        },
        "VAV_PATRMS_OAMixing Box": {
            "mixed_air_node_name": "VAV_PATRMS_OA-VAV_PATRMS_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_PATRMS Heat Recovery Outlet Node",
            "relief_air_stream_node_name": "VAV_PATRMS_OARelief Node",
            "return_air_stream_node_name": "VAV_PATRMS Supply Equipment Inlet Node"
        }
    },
    "OutdoorAir:Node": {
        "RACK1_condenserInlet": {},
        "RACK2_condenserInlet": {},
        "TowerWaterSys CoolTower OA ref Node": {},
        "VAV_1_CoolC Cond OA node": {},
        "VAV_1_CoolCOA Ref node": {},
        "VAV_2_CoolC Cond OA node": {},
        "VAV_2_CoolCOA Ref node": {},
        "VAV_ER_CoolC Cond OA node": {},
        "VAV_ER_CoolCOA Ref node": {},
        "VAV_ICU_CoolC Cond OA node": {},
        "VAV_ICU_CoolCOA Ref node": {},
        "VAV_LABS_CoolC Cond OA node": {},
        "VAV_LABS_CoolCOA Ref node": {},
        "VAV_OR_CoolC Cond OA node": {},
        "VAV_OR_CoolCOA Ref node": {},
        "VAV_PATRMS_CoolC Cond OA node": {},
        "VAV_PATRMS_CoolCOA Ref node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_1_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_2_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_ER_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_OR_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 5": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_ICU_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 6": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_PATRMS_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 7": {
            "nodes": [
                {
                    "node_or_nodelist_name": "VAV_LABS_OANode List"
                }
            ]
        },
        "OutdoorAir:NodeList 8": {
            "nodes": [
                {
                    "node_or_nodelist_name": "CAV_KITCHEN_OANode List"
                }
            ]
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions"
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayExtraWarnings"
                }
            ]
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_type": "DXF"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_type": "Details"
        }
    },
    "Output:Table:Monthly": {
        "NameHolderMonthlySummary ClimateZone 4B": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary CodeAmendment NoneAmend": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary CodeName ASHRAE901": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary CodeYear 2016": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary PrototypeName Hospital": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary RepresentCity USA_NM_Albuquerque": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary State National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary TaskPurpose PerformancePathProposed": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        },
        "NameHolderMonthlySummary TaskScope National": {
            "digits_after_decimal": 3,
            "variable_details": [
                {
                    "aggregation_type_for_variable_or_meter": "SumOrAverage",
                    "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
                }
            ]
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummaryAndMonthly"
                },
                {
                    "report_name": "Standard62.1Summary"
                }
            ]
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.556,
            "tolerance_for_time_heating_setpoint_not_met": 0.556
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML"
        }
    },
    "People": {
        "Basement": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 100.5885,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Corridor_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 30.62491,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.1228,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.3981,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_5"
        },
        "Corridor_NW_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.0978,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.0978,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_NW_Flr_4"
        },
        "Corridor_SE_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.0978,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 6.0978,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_SE_Flr_4"
        },
        "Dining_Flr_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 74.9725,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.9976,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.9976,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 17.7269,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.9976,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.9976,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.9976,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 33.2462,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ICU_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 9.5946,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.1244,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom2_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.4994,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.1244,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 49.9818,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 14.2446,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Lab_Flr_3"
        },
        "Lab_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 14.2446,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Lab_Flr_4"
        },
        "Lobby_Records_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 21.1586,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 12.9952,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 12.9952,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 14.9279,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.9988,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.9988,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 2.9988,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "OR3_Flr_2"
        },
        "OR4_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 11.9956,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "OR4_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 14.528,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.2498,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.05,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.2483,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 5.2483,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.05,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.1244,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.1244,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.8744,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.8744,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.0873,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.0873,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.8744,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.8744,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.1244,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.1244,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.4994,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.4994,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.0873,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.0873,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.4994,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 1.4994,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_EXTD_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 26.2404,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4": {
            "activity_level_schedule_name": "ACTIVITY_SCH",
            "air_velocity_schedule_name": "AIR_VELO_SCH",
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "CLOTHING_SCH",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.3,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people": 26.2404,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "BLDG_OCC_SCH",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "WORK_EFF_SCH",
            "zone_or_zonelist_or_space_or_spacelist_name": "Radiology_Flr_4"
        }
    },
    "Pipe:Adiabatic": {
        "CoolSys1 Demand Bypass": {
            "inlet_node_name": "CoolSys1 Demand Bypass Inlet Node",
            "outlet_node_name": "CoolSys1 Demand Bypass Outlet Node"
        },
        "CoolSys1 Demand Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
            "outlet_node_name": "CoolSys1 Demand Outlet Node"
        },
        "CoolSys1 Demand Supply Side Inlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Supply Side Inlet Pipe Inlet Node",
            "outlet_node_name": "CoolSys1 Demand Supply Side Inlet Pipe Outlet Node"
        },
        "CoolSys1 Demand Supply Side Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Demand Supply Side Outlet Pipe Inlet Node",
            "outlet_node_name": "CoolSys1 Demand Supply Side Outlet Pipe Outlet Node"
        },
        "CoolSys1 Supply Bypass": {
            "inlet_node_name": "CoolSys1 Supply Bypass Inlet Node",
            "outlet_node_name": "CoolSys1 Supply Bypass Outlet Node"
        },
        "CoolSys1 Supply Demand Side Inlet Pipe": {
            "inlet_node_name": "CoolSys1 Supply Demand Side Inlet Pipe Inlet Node",
            "outlet_node_name": "CoolSys1 Supply Demand Side Inlet Pipe Outlet Node"
        },
        "CoolSys1 Supply Demand Side Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Supply Demand Side Outlet Pipe Inlet Node",
            "outlet_node_name": "CoolSys1 Supply Demand Side Outlet Pipe Outlet Node"
        },
        "CoolSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
        },
        "CoolSys1 Supply Inlet Pipe": {
            "inlet_node_name": "CoolSys1 Supply Inlet Node",
            "outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector"
        },
        "CoolSys1 Supply Outlet Pipe": {
            "inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
            "outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1 Demand Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
        },
        "HeatSys1 Demand Inlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
        },
        "HeatSys1 Demand Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
            "outlet_node_name": "HeatSys1 Demand Outlet Node"
        },
        "HeatSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
        },
        "HeatSys1 Supply Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
            "outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
        },
        "SWHSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
        },
        "SWHSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
            "outlet_node_name": "SWHSys1 Demand Outlet Node"
        },
        "SWHSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
        },
        "SWHSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
            "outlet_node_name": "SWHSys1 Supply Outlet Node"
        },
        "TowerWaterSys Demand Bypass Pipe": {
            "inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
        },
        "TowerWaterSys Demand Inlet Pipe": {
            "inlet_node_name": "TowerWaterSys Demand Inlet Node",
            "outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
        },
        "TowerWaterSys Demand Outlet Pipe": {
            "inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
            "outlet_node_name": "TowerWaterSys Demand Outlet Node"
        },
        "TowerWaterSys Supply Equipment Bypass Pipe": {
            "inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
            "outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
        },
        "TowerWaterSys Supply Outlet Pipe": {
            "inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
            "outlet_node_name": "TowerWaterSys Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "CoolSys1 Equipment List 1": {
            "equipment": [
                {
                    "equipment_name": "CoolSys1 Chiller1",
                    "equipment_object_type": "Chiller:Electric:EIR"
                }
            ]
        },
        "CoolSys1 Equipment List 2": {
            "equipment": [
                {
                    "equipment_name": "CoolSys1 Chiller1",
                    "equipment_object_type": "Chiller:Electric:EIR"
                },
                {
                    "equipment_name": "CoolSys1 Chiller2",
                    "equipment_object_type": "Chiller:Electric:EIR"
                }
            ]
        },
        "CoolSys1 HeatExchanger": {
            "equipment": [
                {
                    "equipment_name": "Bypass Heat Exchanger",
                    "equipment_object_type": "HeatExchanger:FluidToFluid"
                }
            ]
        },
        "HeatSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "HeatSys1 Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        },
        "SWHSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SWHSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "CoolSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 740350.89,
            "load_range_2_lower_limit": 740350.89,
            "load_range_2_upper_limit": 100000000000000.0,
            "range_1_equipment_list_name": "CoolSys1 Equipment List 1",
            "range_2_equipment_list_name": "CoolSys1 Equipment List 2"
        },
        "CoolSys1 Sec Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 740350.89,
            "range_1_equipment_list_name": "CoolSys1 HeatExchanger"
        },
        "TowerWaterSys Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 740350.89,
            "load_range_2_lower_limit": 740350.89,
            "load_range_2_upper_limit": 100000000000000.0,
            "range_1_equipment_list_name": "TowerWaterSys Equipment List 1",
            "range_2_equipment_list_name": "TowerWaterSys Equipment List 2"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "HeatSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "HeatSys1 Equipment List"
        },
        "SWHSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "SWHSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CoolSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "CoolSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "CoolSys1 Sec Loop Operation": {
            "control_scheme_1_name": "CoolSys1 Sec Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "HeatSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "HeatSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "SWHSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SWHSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "CoolSys1_Demand": {
            "demand_side_branch_list_name": "CoolSys1 Demand Demand Side Branches",
            "demand_side_connector_list_name": "CoolSys1 Demand Demand Side Connectors",
            "demand_side_inlet_node_name": "CoolSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "CoolSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "UniformLoad",
            "loop_temperature_setpoint_node_name": "CoolSys1 Demand Inlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 1,
            "plant_equipment_operation_scheme_name": "CoolSys1 Sec Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "CoolSys1 Demand Supply Side Branches",
            "plant_side_connector_list_name": "CoolSys1 Demand Supply Side Connectors",
            "plant_side_inlet_node_name": "CoolSys1 Demand Supply Side Inlet Pipe Inlet Node",
            "plant_side_outlet_node_name": "CoolSys1 Demand Supply Side Outlet Pipe Outlet Node"
        },
        "CoolSys1_Supply": {
            "demand_side_branch_list_name": "CoolSys1 Supply Demand Side Branches",
            "demand_side_connector_list_name": "CoolSys1 Supply Demand Side Connectors",
            "demand_side_inlet_node_name": "CoolSys1 Supply Demand Side Inlet Pipe Inlet Node",
            "demand_side_outlet_node_name": "CoolSys1 Supply Demand Side Outlet Pipe Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "UniformLoad",
            "loop_temperature_setpoint_node_name": "CoolSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 1.0,
            "plant_equipment_operation_scheme_name": "CoolSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "CoolSys1 Supply Supply Side Branches",
            "plant_side_connector_list_name": "CoolSys1 Supply Supply Side Connectors",
            "plant_side_inlet_node_name": "CoolSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1": {
            "demand_side_branch_list_name": "HeatSys1 Demand Branches",
            "demand_side_connector_list_name": "HeatSys1 Demand Connectors",
            "demand_side_inlet_node_name": "HeatSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "HeatSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "HeatSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "HeatSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "HeatSys1 Supply Branches",
            "plant_side_connector_list_name": "HeatSys1 Supply Connectors",
            "plant_side_inlet_node_name": "HeatSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1": {
            "demand_side_branch_list_name": "SWHSys1 Demand Branches",
            "demand_side_connector_list_name": "SWHSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SWHSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SWHSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SWHSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SWHSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SWHSys1 Supply Branches",
            "plant_side_connector_list_name": "SWHSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SWHSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "CoolSys1 Chiller1 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 73247.3533995408,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.3889,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CoolSys1 Chiller1 Pump Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "CoolSys1 Pump-CoolSys1 Chiller1Node",
            "pump_control_type": "Intermittent"
        },
        "CoolSys1 Chiller2 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 73247.3533995408,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.3889,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CoolSys1 Chiller2 Pump Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "CoolSys1 Pump-CoolSys1 Chiller2Node",
            "pump_control_type": "Intermittent"
        },
        "SWHSys1 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 29891,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SWHSys1 Supply Inlet Node",
            "motor_efficiency": 0.3,
            "outlet_node_name": "SWHSys1 Pump-Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed": {
        "CoolSys1 Pump Secondary": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 0.0205,
            "coefficient_3_of_the_part_load_performance_curve": 0.4101,
            "coefficient_4_of_the_part_load_performance_curve": 0.5753,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 105797.753908063,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.3889,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "CoolSys1 Demand Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "CoolSys1 Pump Secondary-CoolSys1 Demand Mixer",
            "pump_control_type": "Intermittent"
        },
        "HeatSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 3.2485,
            "coefficient_3_of_the_part_load_performance_curve": -4.7443,
            "coefficient_4_of_the_part_load_performance_curve": 2.5295,
            "design_maximum_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 180705.7,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.4999,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HeatSys1 Supply Inlet Node",
            "motor_efficiency": 0.9,
            "outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "Refrigeration:Case": {
        "Kitchen_Flr_5_Case:1_WALKINFREEZER": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_credit_fraction_schedule_name": "Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched",
            "case_defrost_drip_down_schedule_name": "Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched",
            "case_defrost_power_per_unit_length": 364.0,
            "case_defrost_schedule_name": "Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched",
            "case_defrost_type": "Electric",
            "case_height": 0.0,
            "case_length": 10.98,
            "case_lighting_schedule_name": "walkin_occ_lght_SCH_2",
            "case_operating_temperature": -23.0,
            "fraction_of_anti_sweat_heater_energy_to_case": 0.0,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 0.0,
            "latent_case_credit_curve_name": "Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 19.7142857142857,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.1,
            "rated_runtime_fraction": 0.4,
            "rated_total_cooling_capacity_per_unit_length": 734.0,
            "refrigerated_case_restocking_schedule_name": "Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched",
            "standard_case_fan_power_per_unit_length": 19.7142857142857,
            "standard_case_lighting_power_per_unit_length": 33,
            "under_case_hvac_return_air_fraction": 0.0,
            "zone_name": "Kitchen_Flr_5"
        },
        "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_type": "None",
            "case_height": 0.0,
            "case_length": 8.93,
            "case_lighting_schedule_name": "walkin_occ_lght_SCH_2",
            "case_operating_temperature": 2.0,
            "fraction_of_anti_sweat_heater_energy_to_case": 0.2,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 0.0,
            "latent_case_credit_curve_name": "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 19.1428571428571,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.08,
            "rated_runtime_fraction": 0.85,
            "rated_total_cooling_capacity_per_unit_length": 886.5,
            "refrigerated_case_restocking_schedule_name": "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched",
            "standard_case_fan_power_per_unit_length": 19.1428571428571,
            "standard_case_lighting_power_per_unit_length": 40,
            "under_case_hvac_return_air_fraction": 0.05,
            "zone_name": "Kitchen_Flr_5"
        }
    },
    "Refrigeration:CaseAndWalkInList": {
        "RACK1CaseList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Kitchen_Flr_5_Case:1_WALKINFREEZER"
                }
            ]
        },
        "RACK2CaseList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE"
                }
            ]
        }
    },
    "Refrigeration:CompressorRack": {
        "RACK1": {
            "compressor_rack_cop_function_of_temperature_curve_name": "RACK1_RackCOPfTCurve",
            "condenser_air_inlet_node_name": "RACK1_condenserInlet",
            "condenser_fan_power_function_of_temperature_curve_name": "RACK1_RackCondFanCurve2",
            "condenser_type": "AirCooled",
            "design_compressor_rack_cop": 1.5,
            "design_condenser_fan_power": 1000.0,
            "end_use_subcategory": "LowTempRefrigeration",
            "heat_rejection_location": "Outdoors",
            "refrigeration_case_name_or_walkin_name_or_caseandwalkinlist_name": "RACK1CaseList"
        },
        "RACK2": {
            "compressor_rack_cop_function_of_temperature_curve_name": "RACK2_RackCOPfTCurve",
            "condenser_air_inlet_node_name": "RACK2_condenserInlet",
            "condenser_type": "AirCooled",
            "design_compressor_rack_cop": 3,
            "design_condenser_fan_power": 1000.0,
            "end_use_subcategory": "MedTempRefrigeration",
            "heat_rejection_location": "Outdoors",
            "refrigeration_case_name_or_walkin_name_or_caseandwalkinlist_name": "RACK2CaseList"
        }
    },
    "RunPeriod": {
        "RUNPERIOD 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_OFF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_EXTD_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
