                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom2_Flr_2_Wall_West": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IC_PatRoom3_Mult6_Flr_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IC_PatRoom3_Mult6_Flr_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IC_PatRoom3_Mult6_Flr_2_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IC_PatRoom3_Mult6_Flr_2_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IC_PatRoom3_Mult6_Flr_2_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2_Wall_West": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 44.196,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_Flr_5"
        },
        "Kitchen_Flr_5_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_Flr_5"
        },
        "Kitchen_Flr_5_Wall_1_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_5_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_Flr_5"
        },
        "Kitchen_Flr_5_Wall_2_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_5_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_Flr_5"
        },
        "Kitchen_Flr_5_Wall_East": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_Flr_5"
        },
        "Kitchen_Flr_5_Wall_North": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Kitchen_Flr_5"
        },
        "Kitchen_Flr_5_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Flr_5_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_3"
        },
        "Lab_Flr_3_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_3"
        },
        "Lab_Flr_3_Wall_1_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_3_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_3"
        },
        "Lab_Flr_3_Wall_1_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_3_Wall_2_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_3"
        },
        "Lab_Flr_3_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_3_Wall_3_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_3"
        },
        "Lab_Flr_3_Wall_2_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_3_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_3"
        },
        "Lab_Flr_3_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_3_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_3"
        },
        "Lab_Flr_3_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Wall_4_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.582,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.582,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_3"
        },
        "Lab_Flr_4_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_4"
        },
        "Lab_Flr_4_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 6,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_4"
        },
        "Lab_Flr_4_Wall_1_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_4_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_4"
        },
        "Lab_Flr_4_Wall_1_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_4_Wall_2_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_4"
        },
        "Lab_Flr_4_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_4_Wall_3_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_4"
        },
        "Lab_Flr_4_Wall_2_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_4_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_4"
        },
        "Lab_Flr_4_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_4"
        },
        "Lab_Flr_4_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_4_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.582,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.582,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lab_Flr_4"
        },
        "Lobby_Records_Flr_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Records_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Records_Flr_1_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Records_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Records_Flr_1_Wall_1_East": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_1_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Records_Flr_1_Wall_1_South": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Records_Flr_1_Wall_1_West": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Records_Flr_1_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_1_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Records_Flr_1_Wall_2_South": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Records_Flr_1_Wall_3_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Records_Flr_1_Wall_3_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Records_Flr_1_Wall_3_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Records_Flr_1_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Records_Flr_1_Wall_3_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Records_Flr_1_Wall_3_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 21.3415,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "Lobby_Records_Flr_1_Wall_North": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_3_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_3_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_3_Wall_1_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PhysTherapy_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_3_Wall_1_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PhysTherapy_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_3_Wall_1_South": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_3_Wall_1_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_3_Wall_1_West": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_3_Wall_2_East": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_3_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_3_Wall_2_North": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_3_Wall_2_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_3_Wall_1_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_3_Wall_2_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_3_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_3_Wall_3_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_3_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_3_Wall_3_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_3_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_4_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_4_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_4_Wall_1_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Radiology_Flr_4_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_4_Wall_1_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Radiology_Flr_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_4_Wall_1_South": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Wall_1_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_4_Wall_1_West": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_4_Wall_2_East": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_4_Wall_2_North": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_4_Wall_2_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_4_Wall_1_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_4_Wall_2_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_4_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 33.528,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_4_Wall_3_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_4_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_4_Wall_3_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_4_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_5_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "NurseStn_Lobby_Flr_5"
        },
        "NurseStn_Lobby_Flr_5_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_5"
        },
        "NurseStn_Lobby_Flr_5_Wall_1_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Flr_5_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_5"
        },
        "NurseStn_Lobby_Flr_5_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_5_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_5"
        },
        "NurseStn_Lobby_Flr_5_Wall_North": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_5_Wall_1_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_5"
        },
        "NurseStn_Lobby_Flr_5_Wall_South": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "NurseStn_Lobby_Flr_5"
        },
        "NurseStn_Lobby_Flr_5_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_5_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR1_Flr_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR1_Flr_2"
        },
        "OR1_Flr_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR1_Flr_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR1_Flr_2"
        },
        "OR1_Flr_2_Wall_East": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "OR1_Flr_2"
        },
        "OR1_Flr_2_Wall_North": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "OR1_Flr_2"
        },
        "OR1_Flr_2_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR1_Flr_2_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR1_Flr_2"
        },
        "OR1_Flr_2_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR1_Flr_2_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR2_Mult5_Flr_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR2_Mult5_Flr_2"
        },
        "OR2_Mult5_Flr_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR2_Mult5_Flr_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR2_Mult5_Flr_2"
        },
        "OR2_Mult5_Flr_2_Wall_East": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "OR2_Mult5_Flr_2"
        },
        "OR2_Mult5_Flr_2_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR2_Mult5_Flr_2_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR2_Mult5_Flr_2"
        },
        "OR2_Mult5_Flr_2_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR2_Mult5_Flr_2_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR2_Mult5_Flr_2"
        },
        "OR2_Mult5_Flr_2_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR2_Mult5_Flr_2_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 41.148,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR3_Flr_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR3_Flr_2"
        },
        "OR3_Flr_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR3_Flr_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR3_Flr_2"
        },
        "OR3_Flr_2_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR3_Flr_2_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR3_Flr_2"
        },
        "OR3_Flr_2_Wall_North": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "OR3_Flr_2"
        },
        "OR3_Flr_2_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR3_Flr_2_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR3_Flr_2"
        },
        "OR3_Flr_2_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR3_Flr_2_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR3_Flr_2"
        },
        "OR4_Flr_2_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR4_Flr_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR4_Flr_2"
        },
        "OR4_Flr_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR4_Flr_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR4_Flr_2"
        },
        "OR4_Flr_2_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR4_Flr_2_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR4_Flr_2"
        },
        "OR4_Flr_2_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR4_Flr_2_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR4_Flr_2"
        },
        "OR4_Flr_2_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR4_Flr_2_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR4_Flr_2"
        },
        "OR4_Flr_2_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR4_Flr_2_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 47.244,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR4_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR_NurseStn_Lobby_Flr_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR_NurseStn_Lobby_Flr_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_Wall_1_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR_NurseStn_Lobby_Flr_2_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_Wall_1_North": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_Wall_1_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR_NurseStn_Lobby_Flr_2_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR_NurseStn_Lobby_Flr_2_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_Wall_2_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR_NurseStn_Lobby_Flr_2_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_Wall_2_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR_NurseStn_Lobby_Flr_2_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 48.768,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_Wall_3_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "OR_NurseStn_Lobby_Flr_2_Wall_3_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 16.764,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_Wall_South": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office1_Flr_5"
        },
        "Office1_Flr_5_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Flr_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Flr_5"
        },
        "Office1_Flr_5_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Flr_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Flr_5"
        },
        "Office1_Flr_5_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Flr_5_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Flr_5"
        },
        "Office1_Flr_5_Wall_South": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office1_Flr_5"
        },
        "Office1_Flr_5_Wall_West": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Mult4_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Mult4_Flr_1"
        },
        "Office1_Mult4_Flr_1_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Mult4_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Mult4_Flr_1"
        },
        "Office1_Mult4_Flr_1_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Mult4_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Mult4_Flr_1"
        },
        "Office1_Mult4_Flr_1_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Mult4_Flr_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Mult4_Flr_1"
        },
        "Office1_Mult4_Flr_1_Wall_South": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office1_Mult4_Flr_1"
        },
        "Office1_Mult4_Flr_1_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office1_Mult4_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office2_Mult5_Flr_5"
        },
        "Office2_Mult5_Flr_5_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office2_Mult5_Flr_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.62,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office2_Mult5_Flr_5"
        },
        "Office2_Mult5_Flr_5_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office2_Mult5_Flr_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office2_Mult5_Flr_5"
        },
        "Office2_Mult5_Flr_5_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office2_Mult5_Flr_5_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office2_Mult5_Flr_5"
        },
        "Office2_Mult5_Flr_5_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office2_Mult5_Flr_5_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office2_Mult5_Flr_5"
        },
        "Office2_Mult5_Flr_5_Wall_West": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 7.622,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office3_Flr_5"
        },
        "Office3_Flr_5_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office3_Flr_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office3_Flr_5"
        },
        "Office3_Flr_5_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office3_Flr_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office3_Flr_5"
        },
        "Office3_Flr_5_Wall_North": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office3_Flr_5"
        },
        "Office3_Flr_5_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office3_Flr_5_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office3_Flr_5"
        },
        "Office3_Flr_5_Wall_West": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 45.72,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office4_Mult6_Flr_5"
        },
        "Office4_Mult6_Flr_5_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office4_Mult6_Flr_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office4_Mult6_Flr_5"
        },
        "Office4_Mult6_Flr_5_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office4_Mult6_Flr_5_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office4_Mult6_Flr_5"
        },
        "Office4_Mult6_Flr_5_Wall_North": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Office4_Mult6_Flr_5"
        },
        "Office4_Mult6_Flr_5_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office4_Mult6_Flr_5_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 12.192,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office4_Mult6_Flr_5"
        },
        "Office4_Mult6_Flr_5_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Office4_Mult6_Flr_5_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_3_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_3_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_3_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_3_Wall_South": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_3_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom1_Mult10_Flr_4_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom1_Mult10_Flr_4_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom1_Mult10_Flr_4_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom1_Mult10_Flr_4_Wall_South": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom1_Mult10_Flr_4_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom1_Mult10_Flr_4_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom2_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_3_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom2_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_3_Wall_East": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_3_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom2_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_3_Wall_South": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_3_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom2_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom2_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom2_Flr_4"
        },
        "PatRoom2_Flr_4_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom2_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom2_Flr_4"
        },
        "PatRoom2_Flr_4_Wall_East": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom2_Flr_4"
        },
        "PatRoom2_Flr_4_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom2_Flr_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom2_Flr_4"
        },
        "PatRoom2_Flr_4_Wall_South": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom2_Flr_4"
        },
        "PatRoom2_Flr_4_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom2_Flr_4_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_3_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_3_Wall_East": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_3_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_3_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_3_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom3_Mult10_Flr_4_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom3_Mult10_Flr_4_Wall_East": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom3_Mult10_Flr_4_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom3_Mult10_Flr_4_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom3_Mult10_Flr_4_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom3_Mult10_Flr_4_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom4_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_3_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom4_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_3_Wall_East": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_3_Wall_North": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_3_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom4_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_3_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom4_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom4_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom4_Flr_4"
        },
        "PatRoom4_Flr_4_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom4_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom4_Flr_4"
        },
        "PatRoom4_Flr_4_Wall_East": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom4_Flr_4"
        },
        "PatRoom4_Flr_4_Wall_North": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom4_Flr_4"
        },
        "PatRoom4_Flr_4_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom4_Flr_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom4_Flr_4"
        },
        "PatRoom4_Flr_4_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom4_Flr_4_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 62.484,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_3_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_3_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_3_Wall_North": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_3_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_3_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom5_Mult10_Flr_4_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom5_Mult10_Flr_4_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom5_Mult10_Flr_4_Wall_North": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom5_Mult10_Flr_4_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 44.196,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom5_Mult10_Flr_4_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom5_Mult10_Flr_4_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom6_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_3_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom6_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_3_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom6_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_3_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom6_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_3_Wall_South": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_3_Wall_West": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom6_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom6_Flr_4"
        },
        "PatRoom6_Flr_4_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom6_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom6_Flr_4"
        },
        "PatRoom6_Flr_4_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom6_Flr_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom6_Flr_4"
        },
        "PatRoom6_Flr_4_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom6_Flr_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom6_Flr_4"
        },
        "PatRoom6_Flr_4_Wall_South": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom6_Flr_4"
        },
        "PatRoom6_Flr_4_Wall_West": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_3_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_3_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_3_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_3_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_3_Wall_West": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom7_Mult10_Flr_4_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom7_Mult10_Flr_4_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom7_Mult10_Flr_4_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom7_Mult10_Flr_4_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom7_Mult10_Flr_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom7_Mult10_Flr_4_Wall_West": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 8.992,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom8_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_3_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom8_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_3_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom8_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_3_Wall_North": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_3_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom8_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_3_Wall_West": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom8_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom8_Flr_4"
        },
        "PatRoom8_Flr_4_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom8_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom8_Flr_4"
        },
        "PatRoom8_Flr_4_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom8_Flr_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom8_Flr_4"
        },
        "PatRoom8_Flr_4_Wall_North": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom8_Flr_4"
        },
        "PatRoom8_Flr_4_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PatRoom8_Flr_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 6.096,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PatRoom8_Flr_4"
        },
        "PatRoom8_Flr_4_Wall_West": {
            "construction_name": "res_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PhysTherapy_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PhysTherapy_Flr_3"
        },
        "PhysTherapy_Flr_3_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PhysTherapy_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PhysTherapy_Flr_3"
        },
        "PhysTherapy_Flr_3_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_3_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PhysTherapy_Flr_3"
        },
        "PhysTherapy_Flr_3_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Wall_2_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PhysTherapy_Flr_3"
        },
        "PhysTherapy_Flr_3_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_3_Wall_1_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PhysTherapy_Flr_3"
        },
        "PhysTherapy_Flr_3_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_3_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Radiology_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Radiology_Flr_4"
        },
        "Radiology_Flr_4_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Radiology_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Radiology_Flr_4"
        },
        "Radiology_Flr_4_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Radiology_Flr_4"
        },
        "Radiology_Flr_4_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_2_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Radiology_Flr_4"
        },
        "Radiology_Flr_4_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_4_Wall_1_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Radiology_Flr_4"
        },
        "Radiology_Flr_4_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_4_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Radiology_Flr_4"
        }
    },
    "Chiller:Electric:EIR": {
        "CoolSys1 Chiller1": {
            "chilled_water_inlet_node_name": "CoolSys1 Pump-CoolSys1 Chiller1Node",
            "chilled_water_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node 1",
            "chiller_flow_mode": "ConstantFlow",
            "condenser_inlet_node_name": "CoolSys1 Chiller1 Water Inlet Node",
            "condenser_outlet_node_name": "CoolSys1 Chiller1 Water Outlet Node",
            "condenser_type": "WaterCooled",
            "cooling_capacity_function_of_temperature_curve_name": "ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_cap-f-t",
            "design_heat_recovery_water_flow_rate": 0.0,
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-plr",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-t",
            "leaving_chilled_water_lower_temperature_limit": 5.0,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.25,
            "minimum_unloading_ratio": 0.25,
            "optimum_part_load_ratio": 1,
            "reference_capacity": 749689.685,
            "reference_chilled_water_flow_rate": 0.02144105,
            "reference_condenser_fluid_flow_rate": "Autosize",
            "reference_cop": 5.33,
            "reference_entering_condenser_fluid_temperature": 29.4444,
            "reference_leaving_chilled_water_temperature": 6.67
        },
        "CoolSys1 Chiller2": {
            "chilled_water_inlet_node_name": "CoolSys1 Pump-CoolSys1 Chiller2Node",
            "chilled_water_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node 2",
            "chiller_flow_mode": "ConstantFlow",
            "condenser_inlet_node_name": "CoolSys1 Chiller2 Water Inlet Node",
            "condenser_outlet_node_name": "CoolSys1 Chiller2 Water Outlet Node",
            "condenser_type": "WaterCooled",
            "cooling_capacity_function_of_temperature_curve_name": "ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_cap-f-t",
            "design_heat_recovery_water_flow_rate": 0.0,
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-plr",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "ASHRAE901_AppJ_wtr_E_pdsp_gt528lt1055kW_5.33COP_6.54IPLV.SI_eir-f-t",
            "leaving_chilled_water_lower_temperature_limit": 5.0,
            "maximum_part_load_ratio": 1.0,
            "minimum_part_load_ratio": 0.25,
            "minimum_unloading_ratio": 0.25,
            "optimum_part_load_ratio": 1,
            "reference_capacity": 749689.685,
            "reference_chilled_water_flow_rate": 0.02144105,
            "reference_condenser_fluid_flow_rate": "Autosize",
            "reference_cop": 5.33,
            "reference_entering_condenser_fluid_temperature": 29.4444,
            "reference_leaving_chilled_water_temperature": 6.67
        }
    },
    "Coil:Cooling:Water": {
        "CAV_KITCHEN Cooling Coil": {
            "air_inlet_node_name": "CAV_KITCHEN Mixed Air Outlet",
            "air_outlet_node_name": "CAV_KITCHEN Cooling Coil Outlet",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "CAV_KITCHEN CCoil Water Inlet",
            "water_outlet_node_name": "CAV_KITCHEN CCoil Water Outlet"
        },
        "VAV_1 Cooling Coil": {
            "air_inlet_node_name": "VAV_1_OA-VAV_1_CoolCNode",
            "air_outlet_node_name": "VAV_1_CoolC-VAV_1_HeatCNode",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_1 CCoil Water Inlet",
            "water_outlet_node_name": "VAV_1 CCoil Water Outlet"
        },
        "VAV_2 Cooling Coil": {
            "air_inlet_node_name": "VAV_2_OA-VAV_2_CoolCNode",
            "air_outlet_node_name": "VAV_2_CoolC-VAV_2_HeatCNode",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_2 CCoil Water Inlet",
            "water_outlet_node_name": "VAV_2 CCoil Water Outlet"
        },
        "VAV_ER Cooling Coil": {
            "air_inlet_node_name": "VAV_ER_OA-VAV_ER_CoolCNode",
            "air_outlet_node_name": "VAV_ER_CoolC-VAV_ER_HeatCNode",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_ER CCoil Water Inlet",
            "water_outlet_node_name": "VAV_ER CCoil Water Outlet"
        },
        "VAV_ICU Cooling Coil": {
            "air_inlet_node_name": "VAV_ICU_OA-VAV_ICU_CoolCNode",
            "air_outlet_node_name": "VAV_ICU_CoolC-VAV_ICU_HeatCNode",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_ICU CCoil Water Inlet",
            "water_outlet_node_name": "VAV_ICU CCoil Water Outlet"
        },
        "VAV_LABS Cooling Coil": {
            "air_inlet_node_name": "VAV_LABS_OA-VAV_LABS_CoolCNode",
            "air_outlet_node_name": "VAV_LABS_CoolC-VAV_LABS_HeatCNode",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_LABS CCoil Water Inlet",
            "water_outlet_node_name": "VAV_LABS CCoil Water Outlet"
        },
        "VAV_OR Cooling Coil": {
            "air_inlet_node_name": "VAV_OR_OA-VAV_OR_CoolCNode",
            "air_outlet_node_name": "VAV_OR_CoolC-VAV_OR_HeatCNode",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_OR CCoil Water Inlet",
            "water_outlet_node_name": "VAV_OR CCoil Water Outlet"
        },
        "VAV_PATRMS Cooling Coil": {
            "air_inlet_node_name": "VAV_PATRMS_OA-VAV_PATRMS_CoolCNode",
            "air_outlet_node_name": "VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode",
            "availability_schedule_name": "Always_On",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "VAV_PATRMS CCoil Water Inlet",
            "water_outlet_node_name": "VAV_PATRMS CCoil Water Outlet"
        }
    },
    "Coil:Heating:Water": {
        "Basement VAV Box Reheat Coil": {
            "air_inlet_node_name": "Basement VAV Box Damper Node",
            "air_outlet_node_name": "Basement VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Basement HCoil Water Inlet",
            "water_outlet_node_name": "Basement HCoil Water Outlet"
        },
        "CAV_KITCHEN Heating Coil": {
            "air_inlet_node_name": "CAV_KITCHEN Cooling Coil Outlet",
            "air_outlet_node_name": "CAV_KITCHEN Heating Coil Outlet",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "CAV_KITCHEN HCoil Water Inlet",
            "water_outlet_node_name": "CAV_KITCHEN HCoil Water Outlet"
        },
        "Corridor_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_Flr_1 HCoil Water Inlet",
            "water_outlet_node_name": "Corridor_Flr_1 HCoil Water Outlet"
        },
        "Corridor_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_Flr_2 HCoil Water Inlet",
            "water_outlet_node_name": "Corridor_Flr_2 HCoil Water Outlet"
        },
        "Corridor_Flr_5 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_Flr_5 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_Flr_5 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_Flr_5 HCoil Water Inlet",
            "water_outlet_node_name": "Corridor_Flr_5 HCoil Water Outlet"
        },
        "Corridor_NW_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_NW_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_NW_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_NW_Flr_3 HCoil Water Inlet",
            "water_outlet_node_name": "Corridor_NW_Flr_3 HCoil Water Outlet"
        },
        "Corridor_NW_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_NW_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_NW_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_NW_Flr_4 HCoil Water Inlet",
            "water_outlet_node_name": "Corridor_NW_Flr_4 HCoil Water Outlet"
        },
        "Corridor_SE_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_SE_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_SE_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_SE_Flr_3 HCoil Water Inlet",
            "water_outlet_node_name": "Corridor_SE_Flr_3 HCoil Water Outlet"
        },
        "Corridor_SE_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Corridor_SE_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "Corridor_SE_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Corridor_SE_Flr_4 HCoil Water Inlet",
            "water_outlet_node_name": "Corridor_SE_Flr_4 HCoil Water Outlet"
        },
        "Dining_Flr_5 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Dining_Flr_5 VAV Box Damper Node",
            "air_outlet_node_name": "Dining_Flr_5 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Dining_Flr_5 HCoil Water Inlet",
            "water_outlet_node_name": "Dining_Flr_5 HCoil Water Outlet"
        },
        "ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "ER_Exam1_Mult4_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ER_Exam1_Mult4_Flr_1 HCoil Water Inlet",
            "water_outlet_node_name": "ER_Exam1_Mult4_Flr_1 HCoil Water Outlet"
        },
        "ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "ER_Exam3_Mult4_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ER_Exam3_Mult4_Flr_1 HCoil Water Inlet",
            "water_outlet_node_name": "ER_Exam3_Mult4_Flr_1 HCoil Water Outlet"
        },
        "ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ER_NurseStn_Lobby_Flr_1 HCoil Water Inlet",
            "water_outlet_node_name": "ER_NurseStn_Lobby_Flr_1 HCoil Water Outlet"
        },
        "ER_Trauma1_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "ER_Trauma1_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "ER_Trauma1_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ER_Trauma1_Flr_1 HCoil Water Inlet",
            "water_outlet_node_name": "ER_Trauma1_Flr_1 HCoil Water Outlet"
        },
        "ER_Trauma2_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "ER_Trauma2_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "ER_Trauma2_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ER_Trauma2_Flr_1 HCoil Water Inlet",
            "water_outlet_node_name": "ER_Trauma2_Flr_1 HCoil Water Outlet"
        },
        "ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "ER_Triage_Mult4_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "ER_Triage_Mult4_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ER_Triage_Mult4_Flr_1 HCoil Water Inlet",
            "water_outlet_node_name": "ER_Triage_Mult4_Flr_1 HCoil Water Outlet"
        },
        "ICU_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "ICU_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "ICU_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ICU_Flr_2 HCoil Water Inlet",
            "water_outlet_node_name": "ICU_Flr_2 HCoil Water Outlet"
        },
        "ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "ICU_NurseStn_Lobby_Flr_2 HCoil Water Inlet",
            "water_outlet_node_name": "ICU_NurseStn_Lobby_Flr_2 HCoil Water Outlet"
        },
        "IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "IC_PatRoom1_Mult5_Flr_2 HCoil Water Inlet",
            "water_outlet_node_name": "IC_PatRoom1_Mult5_Flr_2 HCoil Water Outlet"
        },
        "IC_PatRoom2_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "IC_PatRoom2_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "IC_PatRoom2_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "IC_PatRoom2_Flr_2 HCoil Water Inlet",
            "water_outlet_node_name": "IC_PatRoom2_Flr_2 HCoil Water Outlet"
        },
        "IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "IC_PatRoom3_Mult6_Flr_2 HCoil Water Inlet",
            "water_outlet_node_name": "IC_PatRoom3_Mult6_Flr_2 HCoil Water Outlet"
        },
        "Lab_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Lab_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "Lab_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Lab_Flr_3 HCoil Water Inlet",
            "water_outlet_node_name": "Lab_Flr_3 HCoil Water Outlet"
        },
        "Lab_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Lab_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "Lab_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Lab_Flr_4 HCoil Water Inlet",
            "water_outlet_node_name": "Lab_Flr_4 HCoil Water Outlet"
        },
        "Lobby_Records_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Lobby_Records_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Lobby_Records_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Lobby_Records_Flr_1 HCoil Water Inlet",
            "water_outlet_node_name": "Lobby_Records_Flr_1 HCoil Water Outlet"
        },
        "NurseStn_Lobby_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "NurseStn_Lobby_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "NurseStn_Lobby_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "NurseStn_Lobby_Flr_3 HCoil Water Inlet",
            "water_outlet_node_name": "NurseStn_Lobby_Flr_3 HCoil Water Outlet"
        },
        "NurseStn_Lobby_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "NurseStn_Lobby_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "NurseStn_Lobby_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "NurseStn_Lobby_Flr_4 HCoil Water Inlet",
            "water_outlet_node_name": "NurseStn_Lobby_Flr_4 HCoil Water Outlet"
        },
        "NurseStn_Lobby_Flr_5 VAV Box Reheat Coil": {
            "air_inlet_node_name": "NurseStn_Lobby_Flr_5 VAV Box Damper Node",
            "air_outlet_node_name": "NurseStn_Lobby_Flr_5 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "NurseStn_Lobby_Flr_5 HCoil Water Inlet",
            "water_outlet_node_name": "NurseStn_Lobby_Flr_5 HCoil Water Outlet"
        },
        "OR1_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "OR1_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "OR1_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "OR1_Flr_2 HCoil Water Inlet",
            "water_outlet_node_name": "OR1_Flr_2 HCoil Water Outlet"
        },
        "OR2_Mult5_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "OR2_Mult5_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "OR2_Mult5_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "OR2_Mult5_Flr_2 HCoil Water Inlet",
            "water_outlet_node_name": "OR2_Mult5_Flr_2 HCoil Water Outlet"
        },
        "OR3_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "OR3_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "OR3_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "OR3_Flr_2 HCoil Water Inlet",
            "water_outlet_node_name": "OR3_Flr_2 HCoil Water Outlet"
        },
        "OR4_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "OR4_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "OR4_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "OR4_Flr_2 HCoil Water Inlet",
            "water_outlet_node_name": "OR4_Flr_2 HCoil Water Outlet"
        },
        "OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil": {
            "air_inlet_node_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Damper Node",
            "air_outlet_node_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "OR_NurseStn_Lobby_Flr_2 HCoil Water Inlet",
            "water_outlet_node_name": "OR_NurseStn_Lobby_Flr_2 HCoil Water Outlet"
        },
        "Office1_Flr_5 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Office1_Flr_5 VAV Box Damper Node",
            "air_outlet_node_name": "Office1_Flr_5 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Office1_Flr_5 HCoil Water Inlet",
            "water_outlet_node_name": "Office1_Flr_5 HCoil Water Outlet"
        },
        "Office1_Mult4_Flr_1 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Office1_Mult4_Flr_1 VAV Box Damper Node",
            "air_outlet_node_name": "Office1_Mult4_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Office1_Mult4_Flr_1 HCoil Water Inlet",
            "water_outlet_node_name": "Office1_Mult4_Flr_1 HCoil Water Outlet"
        },
        "Office2_Mult5_Flr_5 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Office2_Mult5_Flr_5 VAV Box Damper Node",
            "air_outlet_node_name": "Office2_Mult5_Flr_5 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Office2_Mult5_Flr_5 HCoil Water Inlet",
            "water_outlet_node_name": "Office2_Mult5_Flr_5 HCoil Water Outlet"
        },
        "Office3_Flr_5 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Office3_Flr_5 VAV Box Damper Node",
            "air_outlet_node_name": "Office3_Flr_5 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Office3_Flr_5 HCoil Water Inlet",
            "water_outlet_node_name": "Office3_Flr_5 HCoil Water Outlet"
        },
        "Office4_Mult6_Flr_5 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Office4_Mult6_Flr_5 VAV Box Damper Node",
            "air_outlet_node_name": "Office4_Mult6_Flr_5 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Office4_Mult6_Flr_5 HCoil Water Inlet",
            "water_outlet_node_name": "Office4_Mult6_Flr_5 HCoil Water Outlet"
        },
        "PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom1_Mult10_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom1_Mult10_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom1_Mult10_Flr_3 HCoil Water Inlet",
            "water_outlet_node_name": "PatRoom1_Mult10_Flr_3 HCoil Water Outlet"
        },
        "PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom1_Mult10_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom1_Mult10_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom1_Mult10_Flr_4 HCoil Water Inlet",
            "water_outlet_node_name": "PatRoom1_Mult10_Flr_4 HCoil Water Outlet"
        },
        "PatRoom2_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom2_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom2_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom2_Flr_3 HCoil Water Inlet",
            "water_outlet_node_name": "PatRoom2_Flr_3 HCoil Water Outlet"
        },
        "PatRoom2_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom2_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom2_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom2_Flr_4 HCoil Water Inlet",
            "water_outlet_node_name": "PatRoom2_Flr_4 HCoil Water Outlet"
        },
        "PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom3_Mult10_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom3_Mult10_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom3_Mult10_Flr_3 HCoil Water Inlet",
            "water_outlet_node_name": "PatRoom3_Mult10_Flr_3 HCoil Water Outlet"
        },
        "PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom3_Mult10_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom3_Mult10_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom3_Mult10_Flr_4 HCoil Water Inlet",
            "water_outlet_node_name": "PatRoom3_Mult10_Flr_4 HCoil Water Outlet"
        },
        "PatRoom4_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom4_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom4_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom4_Flr_3 HCoil Water Inlet",
            "water_outlet_node_name": "PatRoom4_Flr_3 HCoil Water Outlet"
        },
        "PatRoom4_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom4_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom4_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom4_Flr_4 HCoil Water Inlet",
            "water_outlet_node_name": "PatRoom4_Flr_4 HCoil Water Outlet"
        },
        "PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom5_Mult10_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom5_Mult10_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom5_Mult10_Flr_3 HCoil Water Inlet",
            "water_outlet_node_name": "PatRoom5_Mult10_Flr_3 HCoil Water Outlet"
        },
        "PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom5_Mult10_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom5_Mult10_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom5_Mult10_Flr_4 HCoil Water Inlet",
            "water_outlet_node_name": "PatRoom5_Mult10_Flr_4 HCoil Water Outlet"
        },
        "PatRoom6_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom6_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom6_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom6_Flr_3 HCoil Water Inlet",
            "water_outlet_node_name": "PatRoom6_Flr_3 HCoil Water Outlet"
        },
        "PatRoom6_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom6_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom6_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom6_Flr_4 HCoil Water Inlet",
            "water_outlet_node_name": "PatRoom6_Flr_4 HCoil Water Outlet"
        },
        "PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom7_Mult10_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom7_Mult10_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom7_Mult10_Flr_3 HCoil Water Inlet",
            "water_outlet_node_name": "PatRoom7_Mult10_Flr_3 HCoil Water Outlet"
        },
        "PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom7_Mult10_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom7_Mult10_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom7_Mult10_Flr_4 HCoil Water Inlet",
            "water_outlet_node_name": "PatRoom7_Mult10_Flr_4 HCoil Water Outlet"
        },
        "PatRoom8_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom8_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom8_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom8_Flr_3 HCoil Water Inlet",
            "water_outlet_node_name": "PatRoom8_Flr_3 HCoil Water Outlet"
        },
        "PatRoom8_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PatRoom8_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "PatRoom8_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PatRoom8_Flr_4 HCoil Water Inlet",
            "water_outlet_node_name": "PatRoom8_Flr_4 HCoil Water Outlet"
        },
        "PhysTherapy_Flr_3 VAV Box Reheat Coil": {
            "air_inlet_node_name": "PhysTherapy_Flr_3 VAV Box Damper Node",
            "air_outlet_node_name": "PhysTherapy_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "PhysTherapy_Flr_3 HCoil Water Inlet",
            "water_outlet_node_name": "PhysTherapy_Flr_3 HCoil Water Outlet"
        },
        "Radiology_Flr_4 VAV Box Reheat Coil": {
            "air_inlet_node_name": "Radiology_Flr_4 VAV Box Damper Node",
            "air_outlet_node_name": "Radiology_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 40,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "Radiology_Flr_4 HCoil Water Inlet",
            "water_outlet_node_name": "Radiology_Flr_4 HCoil Water Outlet"
        },
        "VAV_1 Heating Coil": {
            "air_inlet_node_name": "VAV_1_CoolC-VAV_1_HeatCNode",
            "air_outlet_node_name": "VAV_1_HeatC-VAV_1 FanNode",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 12.8,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_1 HCoil Water Inlet",
            "water_outlet_node_name": "VAV_1 HCoil Water Outlet"
        },
        "VAV_2 Heating Coil": {
            "air_inlet_node_name": "VAV_2_CoolC-VAV_2_HeatCNode",
            "air_outlet_node_name": "VAV_2_HeatC-VAV_2 FanNode",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 12.8,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_2 HCoil Water Inlet",
            "water_outlet_node_name": "VAV_2 HCoil Water Outlet"
        },
        "VAV_ER Heating Coil": {
            "air_inlet_node_name": "VAV_ER_CoolC-VAV_ER_HeatCNode",
            "air_outlet_node_name": "VAV_ER_HeatC-VAV_ER FanNode",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 12.8,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_ER HCoil Water Inlet",
            "water_outlet_node_name": "VAV_ER HCoil Water Outlet"
        },
        "VAV_ICU Heating Coil": {
            "air_inlet_node_name": "VAV_ICU_CoolC-VAV_ICU_HeatCNode",
            "air_outlet_node_name": "VAV_ICU_HeatC-VAV_ICU FanNode",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 12.8,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_ICU HCoil Water Inlet",
            "water_outlet_node_name": "VAV_ICU HCoil Water Outlet"
        },
        "VAV_LABS Heating Coil": {
            "air_inlet_node_name": "VAV_LABS_CoolC-VAV_LABS_HeatCNode",
            "air_outlet_node_name": "VAV_LABS_HeatC-VAV_LABS FanNode",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 12.8,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_LABS HCoil Water Inlet",
            "water_outlet_node_name": "VAV_LABS HCoil Water Outlet"
        },
        "VAV_OR Heating Coil": {
            "air_inlet_node_name": "VAV_OR_CoolC-VAV_OR_HeatCNode",
            "air_outlet_node_name": "VAV_OR_HeatC-VAV_OR FanNode",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 12.8,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_OR HCoil Water Inlet",
            "water_outlet_node_name": "VAV_OR HCoil Water Outlet"
        },
        "VAV_PATRMS Heating Coil": {
            "air_inlet_node_name": "VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode",
            "air_outlet_node_name": "VAV_PATRMS_HeatC-VAV_PATRMS FanNode",
            "availability_schedule_name": "Always_On",
            "maximum_water_flow_rate": "Autosize",
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "rated_capacity": "Autosize",
            "rated_inlet_air_temperature": -20,
            "rated_inlet_water_temperature": 82.22,
            "rated_outlet_air_temperature": 12.8,
            "rated_outlet_water_temperature": 54.44,
            "u_factor_times_area_value": "Autosize",
            "water_inlet_node_name": "VAV_PATRMS HCoil Water Inlet",
            "water_outlet_node_name": "VAV_PATRMS HCoil Water Outlet"
        }
    },
    "CondenserEquipmentList": {
        "TowerWaterSys Equipment List 1": {
            "equipment": [
                {
                    "equipment_name": "TowerWaterSys CoolTower 1",
                    "equipment_object_type": "CoolingTower:VariableSpeed"
                }
            ]
        },
        "TowerWaterSys Equipment List 2": {
            "equipment": [
                {
                    "equipment_name": "TowerWaterSys CoolTower 1",
                    "equipment_object_type": "CoolingTower:VariableSpeed"
                },
                {
                    "equipment_name": "TowerWaterSys CoolTower 2",
                    "equipment_object_type": "CoolingTower:VariableSpeed"
                }
            ]
        }
    },
    "CondenserEquipmentOperationSchemes": {
        "TowerWaterSys Loop Operation Scheme List": {
            "control_scheme_1_name": "TowerWaterSys Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "CondenserLoop": {
        "TowerWaterSys": {
            "condenser_demand_side_branch_list_name": "TowerWaterSys Demand Branches",
            "condenser_demand_side_connector_list_name": "TowerWaterSys Demand Connectors",
            "condenser_equipment_operation_scheme_name": "TowerWaterSys Loop Operation Scheme List",
            "condenser_loop_temperature_setpoint_node_name": "TowerWaterSys Supply Outlet Node",
            "condenser_loop_volume": "Autocalculate",
            "condenser_side_branch_list_name": "TowerWaterSys Supply Branches",
            "condenser_side_connector_list_name": "TowerWaterSys Supply Connectors",
            "condenser_side_inlet_node_name": "TowerWaterSys Supply Inlet Node",
            "condenser_side_outlet_node_name": "TowerWaterSys Supply Outlet Node",
            "demand_side_inlet_node_name": "TowerWaterSys Demand Inlet Node",
            "demand_side_outlet_node_name": "TowerWaterSys Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "SequentialLoad",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 80.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 5.0
        }
    },
    "Connector:Mixer": {
        "CoolSys1 Demand Demand Side Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 VAV_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 VAV_2 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 VAV_ER Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 VAV_OR Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 VAV_ICU Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 VAV_PATRMS Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 VAV_LABS Demand Load Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Kitchen_Flr_5 Demand Load Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Demand Outlet Branch"
        },
        "CoolSys1 Demand Supply Side Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Heat Exchanger Demand Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Demand Side Bypass"
                }
            ],
            "outlet_branch_name": "CoolSys1 Demand Supply Side Outlet Branch"
        },
        "CoolSys1 Supply Demand Side Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Heat Exchanger Supply Branch"
                },
                {
                    "inlet_branch_name": "CoolSys1 Supply Side Bypass"
                }
            ],
            "outlet_branch_name": "CoolSys1 Supply Demand Side Outlet Branch"
        },
        "CoolSys1 Supply Supply Side Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Branch 1"
                },
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Branch 2"
                },
                {
                    "inlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "CoolSys1 Supply Outlet Branch"
        },
        "HeatSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 ER_Exam1_Mult4_Flr_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 ER_Trauma1_Flr_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 ER_Exam3_Mult4_Flr_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 ER_Trauma2_Flr_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 ER_Triage_Mult4_Flr_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 OR1_Flr_2 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 OR2_Mult5_Flr_2 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 OR3_Flr_2 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 OR4_Flr_2 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 IC_PatRoom1_Mult5_Flr_2 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 IC_PatRoom2_Flr_2 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 IC_PatRoom3_Mult6_Flr_2 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 ICU_Flr_2 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PatRoom1_Mult10_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PatRoom2_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PatRoom3_Mult10_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PatRoom4_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PatRoom5_Mult10_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PatRoom6_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PatRoom7_Mult10_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PatRoom8_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Lab_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PatRoom1_Mult10_Flr_4 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PatRoom2_Flr_4 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PatRoom3_Mult10_Flr_4 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PatRoom4_Flr_4 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PatRoom5_Mult10_Flr_4 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PatRoom6_Flr_4 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PatRoom7_Mult10_Flr_4 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PatRoom8_Flr_4 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Lab_Flr_4 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Basement Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Office1_Mult4_Flr_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Lobby_Records_Flr_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Corridor_Flr_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 ER_NurseStn_Lobby_Flr_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 ICU_NurseStn_Lobby_Flr_2 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Corridor_Flr_2 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 OR_NurseStn_Lobby_Flr_2 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 PhysTherapy_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 NurseStn_Lobby_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Corridor_SE_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Corridor_NW_Flr_3 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Radiology_Flr_4 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 NurseStn_Lobby_Flr_4 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Corridor_SE_Flr_4 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Corridor_NW_Flr_4 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Dining_Flr_5 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 NurseStn_Lobby_Flr_5 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Office1_Flr_5 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Office2_Mult5_Flr_5 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Office3_Flr_5 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Office4_Mult6_Flr_5 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Corridor_Flr_5 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Kitchen_Flr_5 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 VAV_1 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 VAV_2 Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 VAV_ER Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 VAV_OR Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 VAV_ICU Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 VAV_PATRMS Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 VAV_LABS Demand Load Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Demand Outlet Branch"
        },
        "HeatSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "HeatSys1 Supply Outlet Branch"
        },
        "SWHSys1 Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWH Demand Load Branch ER_Exam1_Mult4_Flr_1 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch ER_Trauma1_Flr_1 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch ER_Exam3_Mult4_Flr_1 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch ER_Trauma2_Flr_1 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch ER_Triage_Mult4_Flr_1 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch OR1_Flr_2 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch OR2_Mult5_Flr_2 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch OR3_Flr_2 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch OR4_Flr_2 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PatRoom1_Mult10_Flr_3 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PatRoom2_Flr_3 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PatRoom3_Mult10_Flr_3 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PatRoom4_Flr_3 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PatRoom5_Mult10_Flr_3 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PhysTherapy_Flr_3 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PatRoom6_Flr_3 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PatRoom7_Mult10_Flr_3 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PatRoom8_Flr_3 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch Lab_Flr_3 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PatRoom1_Mult10_Flr_4 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PatRoom2_Flr_4 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PatRoom3_Mult10_Flr_4 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PatRoom4_Flr_4 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PatRoom5_Mult10_Flr_4 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch Radiology_Flr_4 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PatRoom6_Flr_4 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PatRoom7_Mult10_Flr_4 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch PatRoom8_Flr_4 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch Lab_Flr_4 sub cat"
                },
                {
                    "inlet_branch_name": "SWH Demand Load Branch Kitchen_Flr_5 sub cat"
                },
                {
                    "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
        },
        "SWHSys1 Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
        },
        "TowerWaterSys Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "TowerWaterSys Demand Load Branch 1"
                },
                {
                    "inlet_branch_name": "TowerWaterSys Demand Load Branch 2"
                },
                {
                    "inlet_branch_name": "TowerWaterSys Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "TowerWaterSys Demand Outlet Branch"
        },
        "TowerWaterSys Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "TowerWaterSys Supply Equipment Branch 1"
                },
                {
                    "inlet_branch_name": "TowerWaterSys Supply Equipment Branch 2"
                },
                {
                    "inlet_branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
                }
            ],
            "outlet_branch_name": "TowerWaterSys Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "CoolSys1 Demand Demand Side Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 VAV_1 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 VAV_2 Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 VAV_ER Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 VAV_OR Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 VAV_ICU Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 VAV_PATRMS Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 VAV_LABS Demand Load Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Kitchen_Flr_5 Demand Load Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Demand Inlet Branch"
        },
        "CoolSys1 Demand Supply Side Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Heat Exchanger Demand Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Demand Side Bypass"
                }
            ],
            "inlet_branch_name": "CoolSys1 Demand Supply Side Inlet Branch"
        },
        "CoolSys1 Supply Demand Side Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Heat Exchanger Supply Branch"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Side Bypass"
                }
            ],
            "inlet_branch_name": "CoolSys1 Supply Demand Side Inlet Branch"
        },
        "CoolSys1 Supply Supply Side Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch 1"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Branch 2"
                },
                {
                    "outlet_branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                }
            ],
            "inlet_branch_name": "CoolSys1 Supply Inlet Branch"
        },
        "HeatSys1 Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "HeatSys1 ER_Exam1_Mult4_Flr_1 Demand Load Branch"
                },
                {
