{
    "AirLoopHVAC": {
        "CAV_KITCHEN": {
            "availability_manager_list_name": "CAV_KITCHEN Availability Manager List",
            "branch_list_name": "CAV_KITCHEN Air Loop Branches",
            "controller_list_name": "CAV_KITCHEN Coil Controllers",
            "demand_side_inlet_node_names": "CAV_KITCHEN Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "CAV_KITCHEN Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "CAV_KITCHEN Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "CAV_KITCHEN Supply Equipment Outlet Node"
        },
        "VAV_1": {
            "availability_manager_list_name": "VAV_1 Availability Manager List",
            "branch_list_name": "VAV_1 Air Loop Branches",
            "controller_list_name": "VAV_1_Controllers",
            "demand_side_inlet_node_names": "VAV_1 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_1 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_1 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_1 Supply Equipment Outlet Node"
        },
        "VAV_2": {
            "availability_manager_list_name": "VAV_2 Availability Manager List",
            "branch_list_name": "VAV_2 Air Loop Branches",
            "controller_list_name": "VAV_2_Controllers",
            "demand_side_inlet_node_names": "VAV_2 Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_2 Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_2 Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_2 Supply Equipment Outlet Node"
        },
        "VAV_ER": {
            "availability_manager_list_name": "VAV_ER Availability Manager List",
            "branch_list_name": "VAV_ER Air Loop Branches",
            "controller_list_name": "VAV_ER_Controllers",
            "demand_side_inlet_node_names": "VAV_ER Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_ER Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_ER Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_ER Supply Equipment Outlet Node"
        },
        "VAV_ICU": {
            "availability_manager_list_name": "VAV_ICU Availability Manager List",
            "branch_list_name": "VAV_ICU Air Loop Branches",
            "controller_list_name": "VAV_ICU_Controllers",
            "demand_side_inlet_node_names": "VAV_ICU Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_ICU Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_ICU Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_ICU Supply Equipment Outlet Node"
        },
        "VAV_LABS": {
            "availability_manager_list_name": "VAV_LABS Availability Manager List",
            "branch_list_name": "VAV_LABS Air Loop Branches",
            "controller_list_name": "VAV_LABS_Controllers",
            "demand_side_inlet_node_names": "VAV_LABS Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_LABS Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_LABS Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_LABS Supply Equipment Outlet Node"
        },
        "VAV_OR": {
            "availability_manager_list_name": "VAV_OR Availability Manager List",
            "branch_list_name": "VAV_OR Air Loop Branches",
            "controller_list_name": "VAV_OR_Controllers",
            "demand_side_inlet_node_names": "VAV_OR Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_OR Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_OR Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_OR Supply Equipment Outlet Node"
        },
        "VAV_PATRMS": {
            "availability_manager_list_name": "VAV_PATRMS Availability Manager List",
            "branch_list_name": "VAV_PATRMS Air Loop Branches",
            "controller_list_name": "VAV_PATRMS_Controllers",
            "demand_side_inlet_node_names": "VAV_PATRMS Zone Equipment Inlet Node",
            "demand_side_outlet_node_name": "VAV_PATRMS Zone Equipment Outlet Node",
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "VAV_PATRMS Supply Equipment Inlet Node",
            "supply_side_outlet_node_names": "VAV_PATRMS Supply Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "CAV_KITCHEN Coil Controllers": {
            "controller_1_name": "CAV_KITCHEN_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "CAV_KITCHEN_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "CAV_KITCHEN_OA_Controllers": {
            "controller_1_name": "CAV_KITCHEN_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_1_Controllers": {
            "controller_1_name": "VAV_1_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_1_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_1_OA_Controllers": {
            "controller_1_name": "VAV_1_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_2_Controllers": {
            "controller_1_name": "VAV_2_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_2_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_2_OA_Controllers": {
            "controller_1_name": "VAV_2_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_ER_Controllers": {
            "controller_1_name": "VAV_ER_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_ER_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_ER_OA_Controllers": {
            "controller_1_name": "VAV_ER_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_ICU_Controllers": {
            "controller_1_name": "VAV_ICU_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_ICU_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_ICU_OA_Controllers": {
            "controller_1_name": "VAV_ICU_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_LABS_Controllers": {
            "controller_1_name": "VAV_LABS_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_LABS_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_LABS_OA_Controllers": {
            "controller_1_name": "VAV_LABS_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_OR_Controllers": {
            "controller_1_name": "VAV_OR_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_OR_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_OR_OA_Controllers": {
            "controller_1_name": "VAV_OR_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "VAV_PATRMS_Controllers": {
            "controller_1_name": "VAV_PATRMS_CoolC_Controller",
            "controller_1_object_type": "Controller:WaterCoil",
            "controller_2_name": "VAV_PATRMS_HeatC_Controller",
            "controller_2_object_type": "Controller:WaterCoil"
        },
        "VAV_PATRMS_OA_Controllers": {
            "controller_1_name": "VAV_PATRMS_OA_Controller",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "CAV_KITCHEN_OA": {
            "controller_list_name": "CAV_KITCHEN_OA_Controllers",
            "outdoor_air_equipment_list_name": "CAV_KITCHEN_OA_Equipment"
        },
        "VAV_1_OA": {
            "controller_list_name": "VAV_1_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_1_OA_Equipment"
        },
        "VAV_2_OA": {
            "controller_list_name": "VAV_2_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_2_OA_Equipment"
        },
        "VAV_ER_OA": {
            "controller_list_name": "VAV_ER_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_ER_OA_Equipment"
        },
        "VAV_ICU_OA": {
            "controller_list_name": "VAV_ICU_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_ICU_OA_Equipment"
        },
        "VAV_LABS_OA": {
            "controller_list_name": "VAV_LABS_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_LABS_OA_Equipment"
        },
        "VAV_OR_OA": {
            "controller_list_name": "VAV_OR_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_OR_OA_Equipment"
        },
        "VAV_PATRMS_OA": {
            "controller_list_name": "VAV_PATRMS_OA_Controllers",
            "outdoor_air_equipment_list_name": "VAV_PATRMS_OA_Equipment"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "CAV_KITCHEN_OA_Equipment": {
            "component_1_name": "CAV_KITCHEN_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_1_OA_Equipment": {
            "component_1_name": "VAV_1 OA Heat Recovery",
            "component_1_object_type": "HeatExchanger:AirToAir:SensibleAndLatent",
            "component_2_name": "VAV_1_OAMixing Box",
            "component_2_object_type": "OutdoorAir:Mixer"
        },
        "VAV_2_OA_Equipment": {
            "component_1_name": "VAV_2_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_ER_OA_Equipment": {
            "component_1_name": "VAV_ER_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_ICU_OA_Equipment": {
            "component_1_name": "VAV_ICU OA Heat Recovery",
            "component_1_object_type": "HeatExchanger:AirToAir:SensibleAndLatent",
            "component_2_name": "VAV_ICU_OAMixing Box",
            "component_2_object_type": "OutdoorAir:Mixer"
        },
        "VAV_LABS_OA_Equipment": {
            "component_1_name": "VAV_LABS_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_OR_OA_Equipment": {
            "component_1_name": "VAV_OR_OAMixing Box",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "VAV_PATRMS_OA_Equipment": {
            "component_1_name": "VAV_PATRMS OA Heat Recovery",
            "component_1_object_type": "HeatExchanger:AirToAir:SensibleAndLatent",
            "component_2_name": "VAV_PATRMS_OAMixing Box",
            "component_2_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "CAV_KITCHEN Return Air Path": {
            "components": [
                {
                    "component_name": "CAV_KITCHEN Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "CAV_KITCHEN Zone Equipment Outlet Node"
        },
        "VAV_1 Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_1 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_1 Zone Equipment Outlet Node"
        },
        "VAV_2 Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_2 Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_2 Zone Equipment Outlet Node"
        },
        "VAV_ER Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_ER Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_ER Zone Equipment Outlet Node"
        },
        "VAV_ICU Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_ICU Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_ICU Zone Equipment Outlet Node"
        },
        "VAV_LABS Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_LABS Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_LABS Zone Equipment Outlet Node"
        },
        "VAV_OR Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_OR Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_OR Zone Equipment Outlet Node"
        },
        "VAV_PATRMS Return Air Path": {
            "components": [
                {
                    "component_name": "VAV_PATRMS Return Air Mixer",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "VAV_PATRMS Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "CAV_KITCHEN": {
            "components": [
                {
                    "component_name": "CAV_KITCHEN Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "CAV_KITCHEN Zone Equipment Inlet Node"
        },
        "VAV_1": {
            "components": [
                {
                    "component_name": "VAV_1 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_1 Zone Equipment Inlet Node"
        },
        "VAV_2": {
            "components": [
                {
                    "component_name": "VAV_2 Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_2 Zone Equipment Inlet Node"
        },
        "VAV_ER": {
            "components": [
                {
                    "component_name": "VAV_ER Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_ER Zone Equipment Inlet Node"
        },
        "VAV_ICU": {
            "components": [
                {
                    "component_name": "VAV_ICU Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_ICU Zone Equipment Inlet Node"
        },
        "VAV_LABS": {
            "components": [
                {
                    "component_name": "VAV_LABS Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_LABS Zone Equipment Inlet Node"
        },
        "VAV_OR": {
            "components": [
                {
                    "component_name": "VAV_OR Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_OR Zone Equipment Inlet Node"
        },
        "VAV_PATRMS": {
            "components": [
                {
                    "component_name": "VAV_PATRMS Supply Air Splitter",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "VAV_PATRMS Zone Equipment Inlet Node"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "CAV_KITCHEN Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Kitchen_Flr_5 Return Air Node"
                }
            ],
            "outlet_node_name": "CAV_KITCHEN Zone Equipment Outlet Node"
        },
        "VAV_1 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Basement Return Air Node"
                },
                {
                    "inlet_node_name": "Office1_Mult4_Flr_1 Return Air Node"
                },
                {
                    "inlet_node_name": "Lobby_Records_Flr_1 Return Air Node"
                },
                {
                    "inlet_node_name": "Corridor_Flr_1 Return Air Node"
                },
                {
                    "inlet_node_name": "ER_NurseStn_Lobby_Flr_1 Return Air Node"
                },
                {
                    "inlet_node_name": "ICU_NurseStn_Lobby_Flr_2 Return Air Node"
                },
                {
                    "inlet_node_name": "Corridor_Flr_2 Return Air Node"
                },
                {
                    "inlet_node_name": "OR_NurseStn_Lobby_Flr_2 Return Air Node"
                }
            ],
            "outlet_node_name": "VAV_1 Zone Equipment Outlet Node"
        },
        "VAV_2 Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "PhysTherapy_Flr_3 Return Air Node"
                },
                {
                    "inlet_node_name": "NurseStn_Lobby_Flr_3 Return Air Node"
                },
                {
                    "inlet_node_name": "Corridor_SE_Flr_3 Return Air Node"
                },
                {
                    "inlet_node_name": "Corridor_NW_Flr_3 Return Air Node"
                },
                {
                    "inlet_node_name": "Radiology_Flr_4 Return Air Node"
                },
                {
                    "inlet_node_name": "NurseStn_Lobby_Flr_4 Return Air Node"
                },
                {
                    "inlet_node_name": "Corridor_SE_Flr_4 Return Air Node"
                },
                {
                    "inlet_node_name": "Corridor_NW_Flr_4 Return Air Node"
                },
                {
                    "inlet_node_name": "Dining_Flr_5 Return Air Node"
                },
                {
                    "inlet_node_name": "NurseStn_Lobby_Flr_5 Return Air Node"
                },
                {
                    "inlet_node_name": "Office1_Flr_5 Return Air Node"
                },
                {
                    "inlet_node_name": "Office2_Mult5_Flr_5 Return Air Node"
                },
                {
                    "inlet_node_name": "Office3_Flr_5 Return Air Node"
                },
                {
                    "inlet_node_name": "Office4_Mult6_Flr_5 Return Air Node"
                },
                {
                    "inlet_node_name": "Corridor_Flr_5 Return Air Node"
                }
            ],
            "outlet_node_name": "VAV_2 Zone Equipment Outlet Node"
        },
        "VAV_ER Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "ER_Exam1_Mult4_Flr_1 Return Air Node"
                },
                {
                    "inlet_node_name": "ER_Trauma1_Flr_1 Return Air Node"
                },
                {
                    "inlet_node_name": "ER_Exam3_Mult4_Flr_1 Return Air Node"
                },
                {
                    "inlet_node_name": "ER_Trauma2_Flr_1 Return Air Node"
                },
                {
                    "inlet_node_name": "ER_Triage_Mult4_Flr_1 Return Air Node"
                }
            ],
            "outlet_node_name": "VAV_ER Zone Equipment Outlet Node"
        },
        "VAV_ICU Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "IC_PatRoom1_Mult5_Flr_2 Return Air Node"
                },
                {
                    "inlet_node_name": "IC_PatRoom2_Flr_2 Return Air Node"
                },
                {
                    "inlet_node_name": "IC_PatRoom3_Mult6_Flr_2 Return Air Node"
                },
                {
                    "inlet_node_name": "ICU_Flr_2 Return Air Node"
                }
            ],
            "outlet_node_name": "VAV_ICU Zone Equipment Outlet Node"
        },
        "VAV_LABS Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "Lab_Flr_3 Return Air Node"
                },
                {
                    "inlet_node_name": "Lab_Flr_4 Return Air Node"
                }
            ],
            "outlet_node_name": "VAV_LABS Zone Equipment Outlet Node"
        },
        "VAV_OR Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "OR1_Flr_2 Return Air Node"
                },
                {
                    "inlet_node_name": "OR2_Mult5_Flr_2 Return Air Node"
                },
                {
                    "inlet_node_name": "OR3_Flr_2 Return Air Node"
                },
                {
                    "inlet_node_name": "OR4_Flr_2 Return Air Node"
                }
            ],
            "outlet_node_name": "VAV_OR Zone Equipment Outlet Node"
        },
        "VAV_PATRMS Return Air Mixer": {
            "nodes": [
                {
                    "inlet_node_name": "PatRoom1_Mult10_Flr_3 Return Air Node"
                },
                {
                    "inlet_node_name": "PatRoom2_Flr_3 Return Air Node"
                },
                {
                    "inlet_node_name": "PatRoom3_Mult10_Flr_3 Return Air Node"
                },
                {
                    "inlet_node_name": "PatRoom4_Flr_3 Return Air Node"
                },
                {
                    "inlet_node_name": "PatRoom5_Mult10_Flr_3 Return Air Node"
                },
                {
                    "inlet_node_name": "PatRoom6_Flr_3 Return Air Node"
                },
                {
                    "inlet_node_name": "PatRoom7_Mult10_Flr_3 Return Air Node"
                },
                {
                    "inlet_node_name": "PatRoom8_Flr_3 Return Air Node"
                },
                {
                    "inlet_node_name": "PatRoom1_Mult10_Flr_4 Return Air Node"
                },
                {
                    "inlet_node_name": "PatRoom2_Flr_4 Return Air Node"
                },
                {
                    "inlet_node_name": "PatRoom3_Mult10_Flr_4 Return Air Node"
                },
                {
                    "inlet_node_name": "PatRoom4_Flr_4 Return Air Node"
                },
                {
                    "inlet_node_name": "PatRoom5_Mult10_Flr_4 Return Air Node"
                },
                {
                    "inlet_node_name": "PatRoom6_Flr_4 Return Air Node"
                },
                {
                    "inlet_node_name": "PatRoom7_Mult10_Flr_4 Return Air Node"
                },
                {
                    "inlet_node_name": "PatRoom8_Flr_4 Return Air Node"
                }
            ],
            "outlet_node_name": "VAV_PATRMS Zone Equipment Outlet Node"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "CAV_KITCHEN Supply Air Splitter": {
            "inlet_node_name": "CAV_KITCHEN Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Kitchen_Flr_5 ADU Inlet Node"
                }
            ]
        },
        "VAV_1 Supply Air Splitter": {
            "inlet_node_name": "VAV_1 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Basement VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Office1_Mult4_Flr_1 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Lobby_Records_Flr_1 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Corridor_Flr_1 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Corridor_Flr_2 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Inlet Node"
                }
            ]
        },
        "VAV_2 Supply Air Splitter": {
            "inlet_node_name": "VAV_2 Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "PhysTherapy_Flr_3 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "NurseStn_Lobby_Flr_3 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Corridor_SE_Flr_3 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Corridor_NW_Flr_3 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Radiology_Flr_4 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "NurseStn_Lobby_Flr_4 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Corridor_SE_Flr_4 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Corridor_NW_Flr_4 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Dining_Flr_5 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "NurseStn_Lobby_Flr_5 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Office1_Flr_5 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Office2_Mult5_Flr_5 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Office3_Flr_5 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Office4_Mult6_Flr_5 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Corridor_Flr_5 VAV Box Inlet Node"
                }
            ]
        },
        "VAV_ER Supply Air Splitter": {
            "inlet_node_name": "VAV_ER Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "ER_Exam1_Mult4_Flr_1 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "ER_Trauma1_Flr_1 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "ER_Exam3_Mult4_Flr_1 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "ER_Trauma2_Flr_1 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "ER_Triage_Mult4_Flr_1 VAV Box Inlet Node"
                }
            ]
        },
        "VAV_ICU Supply Air Splitter": {
            "inlet_node_name": "VAV_ICU Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "IC_PatRoom2_Flr_2 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "ICU_Flr_2 VAV Box Inlet Node"
                }
            ]
        },
        "VAV_LABS Supply Air Splitter": {
            "inlet_node_name": "VAV_LABS Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "Lab_Flr_3 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "Lab_Flr_4 VAV Box Inlet Node"
                }
            ]
        },
        "VAV_OR Supply Air Splitter": {
            "inlet_node_name": "VAV_OR Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "OR1_Flr_2 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "OR2_Mult5_Flr_2 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "OR3_Flr_2 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "OR4_Flr_2 VAV Box Inlet Node"
                }
            ]
        },
        "VAV_PATRMS Supply Air Splitter": {
            "inlet_node_name": "VAV_PATRMS Zone Equipment Inlet Node",
            "nodes": [
                {
                    "outlet_node_name": "PatRoom1_Mult10_Flr_3 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "PatRoom2_Flr_3 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "PatRoom3_Mult10_Flr_3 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "PatRoom4_Flr_3 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "PatRoom5_Mult10_Flr_3 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "PatRoom6_Flr_3 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "PatRoom7_Mult10_Flr_3 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "PatRoom8_Flr_3 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "PatRoom1_Mult10_Flr_4 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "PatRoom2_Flr_4 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "PatRoom3_Mult10_Flr_4 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "PatRoom4_Flr_4 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "PatRoom5_Mult10_Flr_4 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "PatRoom6_Flr_4 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "PatRoom7_Mult10_Flr_4 VAV Box Inlet Node"
                },
                {
                    "outlet_node_name": "PatRoom8_Flr_4 VAV Box Inlet Node"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
        "Kitchen_Flr_5 Direct Air": {
            "air_inlet_node_name": "Kitchen_Flr_5 ADU Inlet Node",
            "air_outlet_node_name": "Kitchen_Flr_5 Direct Air Inlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "maximum_air_flow_rate": "Autosize"
        }
    },
    "AirTerminal:SingleDuct:VAV:Reheat": {
        "Basement VAV Box Component": {
            "air_inlet_node_name": "Basement VAV Box Inlet Node",
            "air_outlet_node_name": "Basement VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.442,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Basement VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Basement VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Corridor_Flr_1 VAV Box Inlet Node",
            "air_outlet_node_name": "Corridor_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.498,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_Flr_2 VAV Box Component": {
            "air_inlet_node_name": "Corridor_Flr_2 VAV Box Inlet Node",
            "air_outlet_node_name": "Corridor_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.67,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_Flr_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_Flr_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_Flr_5 VAV Box Component": {
            "air_inlet_node_name": "Corridor_Flr_5 VAV Box Inlet Node",
            "air_outlet_node_name": "Corridor_Flr_5 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.349,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_Flr_5 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_Flr_5 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_NW_Flr_3 VAV Box Component": {
            "air_inlet_node_name": "Corridor_NW_Flr_3 VAV Box Inlet Node",
            "air_outlet_node_name": "Corridor_NW_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.635,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_NW_Flr_3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_NW_Flr_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_NW_Flr_4 VAV Box Component": {
            "air_inlet_node_name": "Corridor_NW_Flr_4 VAV Box Inlet Node",
            "air_outlet_node_name": "Corridor_NW_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.559,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_NW_Flr_4 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_NW_Flr_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_SE_Flr_3 VAV Box Component": {
            "air_inlet_node_name": "Corridor_SE_Flr_3 VAV Box Inlet Node",
            "air_outlet_node_name": "Corridor_SE_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.639,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_SE_Flr_3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_SE_Flr_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Corridor_SE_Flr_4 VAV Box Component": {
            "air_inlet_node_name": "Corridor_SE_Flr_4 VAV Box Inlet Node",
            "air_outlet_node_name": "Corridor_SE_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.558,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Corridor_SE_Flr_4 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Corridor_SE_Flr_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Dining_Flr_5 VAV Box Component": {
            "air_inlet_node_name": "Dining_Flr_5 VAV Box Inlet Node",
            "air_outlet_node_name": "Dining_Flr_5 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.712,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Dining_Flr_5 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Dining_Flr_5 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ER_Exam1_Mult4_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "ER_Exam1_Mult4_Flr_1 VAV Box Inlet Node",
            "air_outlet_node_name": "ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ER_Exam1_Mult4_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ER_Exam3_Mult4_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "ER_Exam3_Mult4_Flr_1 VAV Box Inlet Node",
            "air_outlet_node_name": "ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ER_Exam3_Mult4_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ER_NurseStn_Lobby_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Inlet Node",
            "air_outlet_node_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.265,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ER_Trauma1_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "ER_Trauma1_Flr_1 VAV Box Inlet Node",
            "air_outlet_node_name": "ER_Trauma1_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ER_Trauma1_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ER_Trauma1_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ER_Trauma2_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "ER_Trauma2_Flr_1 VAV Box Inlet Node",
            "air_outlet_node_name": "ER_Trauma2_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ER_Trauma2_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ER_Trauma2_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ER_Triage_Mult4_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "ER_Triage_Mult4_Flr_1 VAV Box Inlet Node",
            "air_outlet_node_name": "ER_Triage_Mult4_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ER_Triage_Mult4_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ICU_Flr_2 VAV Box Component": {
            "air_inlet_node_name": "ICU_Flr_2 VAV Box Inlet Node",
            "air_outlet_node_name": "ICU_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ICU_Flr_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ICU_Flr_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "ICU_NurseStn_Lobby_Flr_2 VAV Box Component": {
            "air_inlet_node_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Inlet Node",
            "air_outlet_node_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.209,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "IC_PatRoom1_Mult5_Flr_2 VAV Box Component": {
            "air_inlet_node_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Inlet Node",
            "air_outlet_node_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "IC_PatRoom2_Flr_2 VAV Box Component": {
            "air_inlet_node_name": "IC_PatRoom2_Flr_2 VAV Box Inlet Node",
            "air_outlet_node_name": "IC_PatRoom2_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "IC_PatRoom2_Flr_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "IC_PatRoom2_Flr_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "IC_PatRoom3_Mult6_Flr_2 VAV Box Component": {
            "air_inlet_node_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Inlet Node",
            "air_outlet_node_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Lab_Flr_3 VAV Box Component": {
            "air_inlet_node_name": "Lab_Flr_3 VAV Box Inlet Node",
            "air_outlet_node_name": "Lab_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Lab_Flr_3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Lab_Flr_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Lab_Flr_4 VAV Box Component": {
            "air_inlet_node_name": "Lab_Flr_4 VAV Box Inlet Node",
            "air_outlet_node_name": "Lab_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 1,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Lab_Flr_4 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Lab_Flr_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Lobby_Records_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Lobby_Records_Flr_1 VAV Box Inlet Node",
            "air_outlet_node_name": "Lobby_Records_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.493,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Lobby_Records_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Lobby_Records_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "NurseStn_Lobby_Flr_3 VAV Box Component": {
            "air_inlet_node_name": "NurseStn_Lobby_Flr_3 VAV Box Inlet Node",
            "air_outlet_node_name": "NurseStn_Lobby_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.326,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "NurseStn_Lobby_Flr_3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "NurseStn_Lobby_Flr_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "NurseStn_Lobby_Flr_4 VAV Box Component": {
            "air_inlet_node_name": "NurseStn_Lobby_Flr_4 VAV Box Inlet Node",
            "air_outlet_node_name": "NurseStn_Lobby_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.302,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "NurseStn_Lobby_Flr_4 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "NurseStn_Lobby_Flr_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "NurseStn_Lobby_Flr_5 VAV Box Component": {
            "air_inlet_node_name": "NurseStn_Lobby_Flr_5 VAV Box Inlet Node",
            "air_outlet_node_name": "NurseStn_Lobby_Flr_5 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.231,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "NurseStn_Lobby_Flr_5 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "NurseStn_Lobby_Flr_5 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "OR1_Flr_2 VAV Box Component": {
            "air_inlet_node_name": "OR1_Flr_2 VAV Box Inlet Node",
            "air_outlet_node_name": "OR1_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "OR1_Flr_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_air_flow_fraction_schedule_name": "OR_MinSA_Sched",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "OR1_Flr_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "OR2_Mult5_Flr_2 VAV Box Component": {
            "air_inlet_node_name": "OR2_Mult5_Flr_2 VAV Box Inlet Node",
            "air_outlet_node_name": "OR2_Mult5_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "OR2_Mult5_Flr_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_air_flow_fraction_schedule_name": "OR_MinSA_Sched",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "OR2_Mult5_Flr_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "OR3_Flr_2 VAV Box Component": {
            "air_inlet_node_name": "OR3_Flr_2 VAV Box Inlet Node",
            "air_outlet_node_name": "OR3_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "OR3_Flr_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_air_flow_fraction_schedule_name": "OR_MinSA_Sched",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "OR3_Flr_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "OR4_Flr_2 VAV Box Component": {
            "air_inlet_node_name": "OR4_Flr_2 VAV Box Inlet Node",
            "air_outlet_node_name": "OR4_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "OR4_Flr_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_air_flow_fraction_schedule_name": "OR_MinSA_Sched",
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "OR4_Flr_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Scheduled"
        },
        "OR_NurseStn_Lobby_Flr_2 VAV Box Component": {
            "air_inlet_node_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Inlet Node",
            "air_outlet_node_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.263,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Office1_Flr_5 VAV Box Component": {
            "air_inlet_node_name": "Office1_Flr_5 VAV Box Inlet Node",
            "air_outlet_node_name": "Office1_Flr_5 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.183,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Office1_Flr_5 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Office1_Flr_5 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Office1_Mult4_Flr_1 VAV Box Component": {
            "air_inlet_node_name": "Office1_Mult4_Flr_1 VAV Box Inlet Node",
            "air_outlet_node_name": "Office1_Mult4_Flr_1 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.175,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Office1_Mult4_Flr_1 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Office1_Mult4_Flr_1 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Office2_Mult5_Flr_5 VAV Box Component": {
            "air_inlet_node_name": "Office2_Mult5_Flr_5 VAV Box Inlet Node",
            "air_outlet_node_name": "Office2_Mult5_Flr_5 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.26,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Office2_Mult5_Flr_5 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Office2_Mult5_Flr_5 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Office3_Flr_5 VAV Box Component": {
            "air_inlet_node_name": "Office3_Flr_5 VAV Box Inlet Node",
            "air_outlet_node_name": "Office3_Flr_5 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.175,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Office3_Flr_5 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Office3_Flr_5 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Office4_Mult6_Flr_5 VAV Box Component": {
            "air_inlet_node_name": "Office4_Mult6_Flr_5 VAV Box Inlet Node",
            "air_outlet_node_name": "Office4_Mult6_Flr_5 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.161,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Office4_Mult6_Flr_5 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Office4_Mult6_Flr_5 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PatRoom1_Mult10_Flr_3 VAV Box Component": {
            "air_inlet_node_name": "PatRoom1_Mult10_Flr_3 VAV Box Inlet Node",
            "air_outlet_node_name": "PatRoom1_Mult10_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PatRoom1_Mult10_Flr_3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PatRoom1_Mult10_Flr_4 VAV Box Component": {
            "air_inlet_node_name": "PatRoom1_Mult10_Flr_4 VAV Box Inlet Node",
            "air_outlet_node_name": "PatRoom1_Mult10_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PatRoom1_Mult10_Flr_4 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PatRoom2_Flr_3 VAV Box Component": {
            "air_inlet_node_name": "PatRoom2_Flr_3 VAV Box Inlet Node",
            "air_outlet_node_name": "PatRoom2_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PatRoom2_Flr_3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PatRoom2_Flr_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PatRoom2_Flr_4 VAV Box Component": {
            "air_inlet_node_name": "PatRoom2_Flr_4 VAV Box Inlet Node",
            "air_outlet_node_name": "PatRoom2_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PatRoom2_Flr_4 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PatRoom2_Flr_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PatRoom3_Mult10_Flr_3 VAV Box Component": {
            "air_inlet_node_name": "PatRoom3_Mult10_Flr_3 VAV Box Inlet Node",
            "air_outlet_node_name": "PatRoom3_Mult10_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PatRoom3_Mult10_Flr_3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PatRoom3_Mult10_Flr_4 VAV Box Component": {
            "air_inlet_node_name": "PatRoom3_Mult10_Flr_4 VAV Box Inlet Node",
            "air_outlet_node_name": "PatRoom3_Mult10_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PatRoom3_Mult10_Flr_4 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PatRoom4_Flr_3 VAV Box Component": {
            "air_inlet_node_name": "PatRoom4_Flr_3 VAV Box Inlet Node",
            "air_outlet_node_name": "PatRoom4_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PatRoom4_Flr_3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PatRoom4_Flr_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PatRoom4_Flr_4 VAV Box Component": {
            "air_inlet_node_name": "PatRoom4_Flr_4 VAV Box Inlet Node",
            "air_outlet_node_name": "PatRoom4_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PatRoom4_Flr_4 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PatRoom4_Flr_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PatRoom5_Mult10_Flr_3 VAV Box Component": {
            "air_inlet_node_name": "PatRoom5_Mult10_Flr_3 VAV Box Inlet Node",
            "air_outlet_node_name": "PatRoom5_Mult10_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PatRoom5_Mult10_Flr_3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PatRoom5_Mult10_Flr_4 VAV Box Component": {
            "air_inlet_node_name": "PatRoom5_Mult10_Flr_4 VAV Box Inlet Node",
            "air_outlet_node_name": "PatRoom5_Mult10_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PatRoom5_Mult10_Flr_4 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PatRoom6_Flr_3 VAV Box Component": {
            "air_inlet_node_name": "PatRoom6_Flr_3 VAV Box Inlet Node",
            "air_outlet_node_name": "PatRoom6_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PatRoom6_Flr_3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PatRoom6_Flr_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PatRoom6_Flr_4 VAV Box Component": {
            "air_inlet_node_name": "PatRoom6_Flr_4 VAV Box Inlet Node",
            "air_outlet_node_name": "PatRoom6_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PatRoom6_Flr_4 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PatRoom6_Flr_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PatRoom7_Mult10_Flr_3 VAV Box Component": {
            "air_inlet_node_name": "PatRoom7_Mult10_Flr_3 VAV Box Inlet Node",
            "air_outlet_node_name": "PatRoom7_Mult10_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PatRoom7_Mult10_Flr_3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PatRoom7_Mult10_Flr_4 VAV Box Component": {
            "air_inlet_node_name": "PatRoom7_Mult10_Flr_4 VAV Box Inlet Node",
            "air_outlet_node_name": "PatRoom7_Mult10_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PatRoom7_Mult10_Flr_4 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PatRoom8_Flr_3 VAV Box Component": {
            "air_inlet_node_name": "PatRoom8_Flr_3 VAV Box Inlet Node",
            "air_outlet_node_name": "PatRoom8_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PatRoom8_Flr_3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PatRoom8_Flr_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PatRoom8_Flr_4 VAV Box Component": {
            "air_inlet_node_name": "PatRoom8_Flr_4 VAV Box Inlet Node",
            "air_outlet_node_name": "PatRoom8_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.5,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PatRoom8_Flr_4 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PatRoom8_Flr_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "PhysTherapy_Flr_3 VAV Box Component": {
            "air_inlet_node_name": "PhysTherapy_Flr_3 VAV Box Inlet Node",
            "air_outlet_node_name": "PhysTherapy_Flr_3 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.29,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "PhysTherapy_Flr_3 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "PhysTherapy_Flr_3 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "Radiology_Flr_4 VAV Box Component": {
            "air_inlet_node_name": "Radiology_Flr_4 VAV Box Inlet Node",
            "air_outlet_node_name": "Radiology_Flr_4 VAV Box Outlet Node",
            "availability_schedule_name": "ALWAYS_ON",
            "constant_minimum_air_flow_fraction": 0.069,
            "convergence_tolerance": 0.001,
            "damper_air_outlet_node_name": "Radiology_Flr_4 VAV Box Damper Node",
            "damper_heating_action": "ReverseWithLimits",
            "maximum_air_flow_rate": "Autosize",
            "maximum_flow_fraction_during_reheat": 0.5,
            "maximum_hot_water_or_steam_flow_rate": "Autosize",
            "maximum_reheat_air_temperature": 40,
            "minimum_hot_water_or_steam_flow_rate": 0.0,
            "reheat_coil_name": "Radiology_Flr_4 VAV Box Reheat Coil",
            "reheat_coil_object_type": "Coil:Heating:Water",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:NightCycle": {
        "CAV_KITCHEN Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "VAV_1 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "VAV_2 Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "VAV_ER Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "VAV_ICU Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "VAV_LABS Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "VAV_OR Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        },
        "VAV_PATRMS Availability Manager": {
            "applicability_schedule_name": "Always_On",
            "control_type": "CycleOnAny",
            "cycling_run_time": 1800,
            "cycling_run_time_control_type": "FixedRunTime",
            "fan_schedule_name": "HVACOperationSchd",
            "thermostat_tolerance": 1.0
        }
    },
    "AvailabilityManagerAssignmentList": {
        "CAV_KITCHEN Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "CAV_KITCHEN Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "VAV_1 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "VAV_2 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "VAV_ER Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_ER Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "VAV_ICU Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_ICU Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "VAV_LABS Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_LABS Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "VAV_OR Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_OR Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        },
        "VAV_PATRMS Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "VAV_PATRMS Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:NightCycle"
                }
            ]
        }
    },
    "Boiler:HotWater": {
        "HeatSys1 Boiler": {
            "boiler_flow_mode": "LeavingSetpointModulated",
            "boiler_water_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
            "boiler_water_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "NaturalGas",
            "maximum_part_load_ratio": 1.2,
            "minimum_part_load_ratio": 0.0,
            "nominal_capacity": 1742529.37,
            "nominal_thermal_efficiency": 0.9,
            "normalized_boiler_efficiency_curve_name": "HeatSys1 Boiler Efficiency Curve",
            "on_cycle_parasitic_electric_load": 0.0,
            "optimum_part_load_ratio": 1.0,
            "sizing_factor": 1,
            "water_outlet_upper_temperature_limit": 95.0
        }
    },
    "Branch": {
        "CAV_KITCHEN Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CAV_KITCHEN Supply Equipment Inlet Node",
                    "component_name": "CAV_KITCHEN_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "CAV_KITCHEN Mixed Air Outlet"
                },
                {
                    "component_inlet_node_name": "CAV_KITCHEN Mixed Air Outlet",
                    "component_name": "CAV_KITCHEN Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "CAV_KITCHEN Cooling Coil Outlet"
                },
                {
                    "component_inlet_node_name": "CAV_KITCHEN Cooling Coil Outlet",
                    "component_name": "CAV_KITCHEN Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "CAV_KITCHEN Heating Coil Outlet"
                },
                {
                    "component_inlet_node_name": "CAV_KITCHEN Heating Coil Outlet",
                    "component_name": "CAV_KITCHEN_addAQ_Unitary_Package_fan",
                    "component_object_type": "Fan:ConstantVolume",
                    "component_outlet_node_name": "CAV_KITCHEN Supply Equipment Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Inlet Node",
                    "component_name": "CoolSys1 Pump Secondary",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "CoolSys1 Pump Secondary-CoolSys1 Demand Mixer"
                }
            ]
        },
        "CoolSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe",
                    "component_name": "CoolSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Side Bypass": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Bypass Inlet Node",
                    "component_name": "CoolSys1 Demand Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Bypass Outlet Node"
                }
            ]
        },
        "CoolSys1 Demand Supply Side Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Supply Side Inlet Pipe Inlet Node",
                    "component_name": "CoolSys1 Demand Supply Side Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Supply Side Inlet Pipe Outlet Node"
                },
                {
                    "component_inlet_node_name": "CoolSys1 Demand Supply Side Inlet Pipe Outlet Node",
                    "component_name": "Heat Recovery Chiller Bypass Heat Exchanger",
                    "component_object_type": "HeatExchanger:FluidToFluid",
                    "component_outlet_node_name": "Heat Recovery Chiller Bypass Heat Exchanger Outlet"
                }
            ]
        },
        "CoolSys1 Demand Supply Side Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Demand Supply Side Outlet Pipe Inlet Node",
                    "component_name": "CoolSys1 Demand Supply Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Demand Supply Side Outlet Pipe Outlet Node"
                }
            ]
        },
        "CoolSys1 Heat Exchanger Demand Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Exchanger  Demand Inlet Node",
                    "component_name": "Bypass Heat Exchanger",
                    "component_object_type": "HeatExchanger:FluidToFluid",
                    "component_outlet_node_name": "CoolSys1 Exchanger  Demand Outlet Node"
                }
            ]
        },
        "CoolSys1 Heat Exchanger Supply Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Exchanger  Supply Inlet Node",
                    "component_name": "Bypass Heat Exchanger",
                    "component_object_type": "HeatExchanger:FluidToFluid",
                    "component_outlet_node_name": "CoolSys1 Exchanger  Supply Outlet Node"
                }
            ]
        },
        "CoolSys1 Kitchen_Flr_5 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CAV_KITCHEN CCoil Water Inlet",
                    "component_name": "CAV_KITCHEN Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "CAV_KITCHEN CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 Supply Demand Side Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Demand Side Inlet Pipe Inlet Node",
                    "component_name": "CoolSys1 Supply Demand Side Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Demand Side Inlet Pipe Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Demand Side Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Demand Side Outlet Pipe Inlet Node",
                    "component_name": "CoolSys1 Supply Demand Side Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Demand Side Outlet Pipe Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Equipment Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Chiller1 Pump Inlet Node",
                    "component_name": "CoolSys1 Chiller1 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "CoolSys1 Pump-CoolSys1 Chiller1Node"
                },
                {
                    "component_inlet_node_name": "CoolSys1 Pump-CoolSys1 Chiller1Node",
                    "component_name": "CoolSys1 Chiller1",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node 1"
                }
            ]
        },
        "CoolSys1 Supply Equipment Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Chiller2 Pump Inlet Node",
                    "component_name": "CoolSys1 Chiller2 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "CoolSys1 Pump-CoolSys1 Chiller2Node"
                },
                {
                    "component_inlet_node_name": "CoolSys1 Pump-CoolSys1 Chiller2Node",
                    "component_name": "CoolSys1 Chiller2",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "CoolSys1 Supply Equipment Outlet Node 2"
                }
            ]
        },
        "CoolSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "CoolSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Inlet Node",
                    "component_name": "CoolSys1 Supply Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector"
                }
            ]
        },
        "CoolSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe",
                    "component_name": "CoolSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Outlet Node"
                }
            ]
        },
        "CoolSys1 Supply Side Bypass": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Supply Bypass Inlet Node",
                    "component_name": "CoolSys1 Supply Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "CoolSys1 Supply Bypass Outlet Node"
                }
            ]
        },
        "CoolSys1 VAV_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_1 CCoil Water Inlet",
                    "component_name": "VAV_1 Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_1 CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 VAV_2 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_2 CCoil Water Inlet",
                    "component_name": "VAV_2 Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_2 CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 VAV_ER Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_ER CCoil Water Inlet",
                    "component_name": "VAV_ER Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_ER CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 VAV_ICU Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_ICU CCoil Water Inlet",
                    "component_name": "VAV_ICU Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_ICU CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 VAV_LABS Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_LABS CCoil Water Inlet",
                    "component_name": "VAV_LABS Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_LABS CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 VAV_OR Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_OR CCoil Water Inlet",
                    "component_name": "VAV_OR Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_OR CCoil Water Outlet"
                }
            ]
        },
        "CoolSys1 VAV_PATRMS Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_PATRMS CCoil Water Inlet",
                    "component_name": "VAV_PATRMS Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_PATRMS CCoil Water Outlet"
                }
            ]
        },
        "Dummy Water Heater Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Dummy Water Heater Source Side Inlet Node",
                    "component_name": "Dummy Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "Dummy Water Heater Source Side Outlet Node"
                }
            ]
        },
        "Heat Recovery Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Recovery Bypass Inlet Node",
                    "component_name": "Heat Recovery Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heat Recovery Bypass Outlet Node"
                }
            ]
        },
        "Heat Recovery Chiller Bypass Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Inlet",
                    "component_name": "Heat Recovery Chiller Bypass Loop Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Outlet"
                }
            ]
        },
        "Heat Recovery Chiller Bypass Loop Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Recovery Chiller Bypass Heat Exchanger Demand Side Inlet",
                    "component_name": "Heat Recovery Chiller Bypass Heat Exchanger",
                    "component_object_type": "HeatExchanger:FluidToFluid",
                    "component_outlet_node_name": "Heat Recovery Chiller Bypass Heat Exchanger Demand Side Outlet"
                }
            ]
        },
        "Heat Recovery Chiller Bypass Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Inlet",
                    "component_name": "Heat Recovery Chiller Bypass Loop Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Outlet"
                }
            ]
        },
        "Heat Recovery Chiller Bypass Loop Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Recovery Chiller Inlet",
                    "component_name": "Heat Recovery Chiller",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "Heat Recovery Chiller Outlet"
                }
            ]
        },
        "Heat Recovery Chiller Bypass Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Recovery Chiller Bypass Loop Pump Inlet",
                    "component_name": "Heat Recovery Chiller Bypass Loop Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Heat Recovery Chiller Bypass Loop Pump Outlet"
                }
            ]
        },
        "Heat Recovery Chiller Bypass Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Inlet",
                    "component_name": "Heat Recovery Chiller Bypass Loop Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Outlet"
                }
            ]
        },
        "Heat Recovery Chiller HR Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Recovery Chiller HR Inlet Node",
                    "component_name": "Heat Recovery Chiller",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "Heat Recovery Chiller HR Outlet Node"
                }
            ]
        },
        "Heat Recovery Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Recovery Demand Inlet Node",
                    "component_name": "Heat Recovery Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heat Recovery Demand Entrance Pipe Outlet Node"
                }
            ]
        },
        "Heat Recovery Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Recovery Demand Exit Pipe Inlet Node",
                    "component_name": "Heat Recovery Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heat Recovery Demand Outlet Node"
                }
            ]
        },
        "Heat Recovery Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Recovery Supply Inlet Node",
                    "component_name": "Heat Recovery Circ Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Heat Recovery Pump Outlet Node"
                }
            ]
        },
        "Heat Recovery Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Recovery Supply Exit Pipe Inlet Node",
                    "component_name": "Heat Recovery Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Heat Recovery Supply Outlet Node"
                }
            ]
        },
        "HeatSys1 Basement Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Basement HCoil Water Inlet",
                    "component_name": "Basement VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Basement HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Corridor_Flr_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Flr_1 HCoil Water Inlet",
                    "component_name": "Corridor_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_Flr_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Corridor_Flr_2 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Flr_2 HCoil Water Inlet",
                    "component_name": "Corridor_Flr_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_Flr_2 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Corridor_Flr_5 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_Flr_5 HCoil Water Inlet",
                    "component_name": "Corridor_Flr_5 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_Flr_5 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Corridor_NW_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_NW_Flr_3 HCoil Water Inlet",
                    "component_name": "Corridor_NW_Flr_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_NW_Flr_3 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Corridor_NW_Flr_4 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_NW_Flr_4 HCoil Water Inlet",
                    "component_name": "Corridor_NW_Flr_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_NW_Flr_4 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Corridor_SE_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_SE_Flr_3 HCoil Water Inlet",
                    "component_name": "Corridor_SE_Flr_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_SE_Flr_3 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Corridor_SE_Flr_4 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Corridor_SE_Flr_4 HCoil Water Inlet",
                    "component_name": "Corridor_SE_Flr_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Corridor_SE_Flr_4 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "HeatSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "HeatSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Inlet Node",
                    "component_name": "HeatSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
                }
            ]
        },
        "HeatSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
                    "component_name": "HeatSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Demand Outlet Node"
                }
            ]
        },
        "HeatSys1 Dining_Flr_5 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Dining_Flr_5 HCoil Water Inlet",
                    "component_name": "Dining_Flr_5 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Dining_Flr_5 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 ER_Exam1_Mult4_Flr_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ER_Exam1_Mult4_Flr_1 HCoil Water Inlet",
                    "component_name": "ER_Exam1_Mult4_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ER_Exam1_Mult4_Flr_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 ER_Exam3_Mult4_Flr_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ER_Exam3_Mult4_Flr_1 HCoil Water Inlet",
                    "component_name": "ER_Exam3_Mult4_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ER_Exam3_Mult4_Flr_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 ER_NurseStn_Lobby_Flr_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ER_NurseStn_Lobby_Flr_1 HCoil Water Inlet",
                    "component_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ER_NurseStn_Lobby_Flr_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 ER_Trauma1_Flr_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ER_Trauma1_Flr_1 HCoil Water Inlet",
                    "component_name": "ER_Trauma1_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ER_Trauma1_Flr_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 ER_Trauma2_Flr_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ER_Trauma2_Flr_1 HCoil Water Inlet",
                    "component_name": "ER_Trauma2_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ER_Trauma2_Flr_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 ER_Triage_Mult4_Flr_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ER_Triage_Mult4_Flr_1 HCoil Water Inlet",
                    "component_name": "ER_Triage_Mult4_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ER_Triage_Mult4_Flr_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 ICU_Flr_2 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ICU_Flr_2 HCoil Water Inlet",
                    "component_name": "ICU_Flr_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ICU_Flr_2 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 ICU_NurseStn_Lobby_Flr_2 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "ICU_NurseStn_Lobby_Flr_2 HCoil Water Inlet",
                    "component_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "ICU_NurseStn_Lobby_Flr_2 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 IC_PatRoom1_Mult5_Flr_2 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "IC_PatRoom1_Mult5_Flr_2 HCoil Water Inlet",
                    "component_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "IC_PatRoom1_Mult5_Flr_2 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 IC_PatRoom2_Flr_2 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "IC_PatRoom2_Flr_2 HCoil Water Inlet",
                    "component_name": "IC_PatRoom2_Flr_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "IC_PatRoom2_Flr_2 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 IC_PatRoom3_Mult6_Flr_2 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "IC_PatRoom3_Mult6_Flr_2 HCoil Water Inlet",
                    "component_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "IC_PatRoom3_Mult6_Flr_2 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Kitchen_Flr_5 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CAV_KITCHEN HCoil Water Inlet",
                    "component_name": "CAV_KITCHEN Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "CAV_KITCHEN HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Lab_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Lab_Flr_3 HCoil Water Inlet",
                    "component_name": "Lab_Flr_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Lab_Flr_3 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Lab_Flr_4 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Lab_Flr_4 HCoil Water Inlet",
                    "component_name": "Lab_Flr_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Lab_Flr_4 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Lobby_Records_Flr_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Lobby_Records_Flr_1 HCoil Water Inlet",
                    "component_name": "Lobby_Records_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Lobby_Records_Flr_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 NurseStn_Lobby_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "NurseStn_Lobby_Flr_3 HCoil Water Inlet",
                    "component_name": "NurseStn_Lobby_Flr_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "NurseStn_Lobby_Flr_3 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 NurseStn_Lobby_Flr_4 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "NurseStn_Lobby_Flr_4 HCoil Water Inlet",
                    "component_name": "NurseStn_Lobby_Flr_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "NurseStn_Lobby_Flr_4 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 NurseStn_Lobby_Flr_5 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "NurseStn_Lobby_Flr_5 HCoil Water Inlet",
                    "component_name": "NurseStn_Lobby_Flr_5 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "NurseStn_Lobby_Flr_5 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 OR1_Flr_2 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "OR1_Flr_2 HCoil Water Inlet",
                    "component_name": "OR1_Flr_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "OR1_Flr_2 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 OR2_Mult5_Flr_2 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "OR2_Mult5_Flr_2 HCoil Water Inlet",
                    "component_name": "OR2_Mult5_Flr_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "OR2_Mult5_Flr_2 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 OR3_Flr_2 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "OR3_Flr_2 HCoil Water Inlet",
                    "component_name": "OR3_Flr_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "OR3_Flr_2 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 OR4_Flr_2 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "OR4_Flr_2 HCoil Water Inlet",
                    "component_name": "OR4_Flr_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "OR4_Flr_2 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 OR_NurseStn_Lobby_Flr_2 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "OR_NurseStn_Lobby_Flr_2 HCoil Water Inlet",
                    "component_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "OR_NurseStn_Lobby_Flr_2 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Office1_Flr_5 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Office1_Flr_5 HCoil Water Inlet",
                    "component_name": "Office1_Flr_5 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Office1_Flr_5 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Office1_Mult4_Flr_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Office1_Mult4_Flr_1 HCoil Water Inlet",
                    "component_name": "Office1_Mult4_Flr_1 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Office1_Mult4_Flr_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Office2_Mult5_Flr_5 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Office2_Mult5_Flr_5 HCoil Water Inlet",
                    "component_name": "Office2_Mult5_Flr_5 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Office2_Mult5_Flr_5 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Office3_Flr_5 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Office3_Flr_5 HCoil Water Inlet",
                    "component_name": "Office3_Flr_5 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Office3_Flr_5 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Office4_Mult6_Flr_5 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Office4_Mult6_Flr_5 HCoil Water Inlet",
                    "component_name": "Office4_Mult6_Flr_5 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Office4_Mult6_Flr_5 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PatRoom1_Mult10_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom1_Mult10_Flr_3 HCoil Water Inlet",
                    "component_name": "PatRoom1_Mult10_Flr_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PatRoom1_Mult10_Flr_3 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PatRoom1_Mult10_Flr_4 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom1_Mult10_Flr_4 HCoil Water Inlet",
                    "component_name": "PatRoom1_Mult10_Flr_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PatRoom1_Mult10_Flr_4 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PatRoom2_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom2_Flr_3 HCoil Water Inlet",
                    "component_name": "PatRoom2_Flr_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PatRoom2_Flr_3 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PatRoom2_Flr_4 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom2_Flr_4 HCoil Water Inlet",
                    "component_name": "PatRoom2_Flr_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PatRoom2_Flr_4 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PatRoom3_Mult10_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom3_Mult10_Flr_3 HCoil Water Inlet",
                    "component_name": "PatRoom3_Mult10_Flr_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PatRoom3_Mult10_Flr_3 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PatRoom3_Mult10_Flr_4 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom3_Mult10_Flr_4 HCoil Water Inlet",
                    "component_name": "PatRoom3_Mult10_Flr_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PatRoom3_Mult10_Flr_4 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PatRoom4_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom4_Flr_3 HCoil Water Inlet",
                    "component_name": "PatRoom4_Flr_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PatRoom4_Flr_3 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PatRoom4_Flr_4 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom4_Flr_4 HCoil Water Inlet",
                    "component_name": "PatRoom4_Flr_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PatRoom4_Flr_4 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PatRoom5_Mult10_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom5_Mult10_Flr_3 HCoil Water Inlet",
                    "component_name": "PatRoom5_Mult10_Flr_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PatRoom5_Mult10_Flr_3 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PatRoom5_Mult10_Flr_4 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom5_Mult10_Flr_4 HCoil Water Inlet",
                    "component_name": "PatRoom5_Mult10_Flr_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PatRoom5_Mult10_Flr_4 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PatRoom6_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom6_Flr_3 HCoil Water Inlet",
                    "component_name": "PatRoom6_Flr_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PatRoom6_Flr_3 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PatRoom6_Flr_4 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom6_Flr_4 HCoil Water Inlet",
                    "component_name": "PatRoom6_Flr_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PatRoom6_Flr_4 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PatRoom7_Mult10_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom7_Mult10_Flr_3 HCoil Water Inlet",
                    "component_name": "PatRoom7_Mult10_Flr_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PatRoom7_Mult10_Flr_3 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PatRoom7_Mult10_Flr_4 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom7_Mult10_Flr_4 HCoil Water Inlet",
                    "component_name": "PatRoom7_Mult10_Flr_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PatRoom7_Mult10_Flr_4 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PatRoom8_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom8_Flr_3 HCoil Water Inlet",
                    "component_name": "PatRoom8_Flr_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PatRoom8_Flr_3 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PatRoom8_Flr_4 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom8_Flr_4 HCoil Water Inlet",
                    "component_name": "PatRoom8_Flr_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PatRoom8_Flr_4 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 PhysTherapy_Flr_3 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "PhysTherapy_Flr_3 HCoil Water Inlet",
                    "component_name": "PhysTherapy_Flr_3 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "PhysTherapy_Flr_3 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Radiology_Flr_4 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Radiology_Flr_4 HCoil Water Inlet",
                    "component_name": "Radiology_Flr_4 VAV Box Reheat Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "Radiology_Flr_4 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNode",
                    "component_name": "HeatSys1 Boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "HeatSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "HeatSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Inlet Node",
                    "component_name": "HeatSys1 Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector"
                },
                {
                    "component_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector",
                    "component_name": "Dummy Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "Dummy Water Heater Use Side Outlet Node"
                }
            ]
        },
        "HeatSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
                    "component_name": "HeatSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "HeatSys1 Supply Outlet Node"
                }
            ]
        },
        "HeatSys1 VAV_1 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_1 HCoil Water Inlet",
                    "component_name": "VAV_1 Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_1 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 VAV_2 Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_2 HCoil Water Inlet",
                    "component_name": "VAV_2 Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_2 HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 VAV_ER Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_ER HCoil Water Inlet",
                    "component_name": "VAV_ER Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_ER HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 VAV_ICU Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_ICU HCoil Water Inlet",
                    "component_name": "VAV_ICU Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_ICU HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 VAV_LABS Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_LABS HCoil Water Inlet",
                    "component_name": "VAV_LABS Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_LABS HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 VAV_OR Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_OR HCoil Water Inlet",
                    "component_name": "VAV_OR Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_OR HCoil Water Outlet"
                }
            ]
        },
        "HeatSys1 VAV_PATRMS Demand Load Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_PATRMS HCoil Water Inlet",
                    "component_name": "VAV_PATRMS Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_PATRMS HCoil Water Outlet"
                }
            ]
        },
        "SWH Demand Load Branch ER_Exam1_Mult4_Flr_1 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "ER_Exam1_Mult4_Flr_1 sub cat Water Inlet Node",
                    "component_name": "ER_Exam1_Mult4_Flr_1 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "ER_Exam1_Mult4_Flr_1 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch ER_Exam3_Mult4_Flr_1 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "ER_Exam3_Mult4_Flr_1 sub cat Water Inlet Node",
                    "component_name": "ER_Exam3_Mult4_Flr_1 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "ER_Exam3_Mult4_Flr_1 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch ER_Trauma1_Flr_1 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "ER_Trauma1_Flr_1 sub cat Water Inlet Node",
                    "component_name": "ER_Trauma1_Flr_1 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "ER_Trauma1_Flr_1 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch ER_Trauma2_Flr_1 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "ER_Trauma2_Flr_1 sub cat Water Inlet Node",
                    "component_name": "ER_Trauma2_Flr_1 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "ER_Trauma2_Flr_1 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch ER_Triage_Mult4_Flr_1 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "ER_Triage_Mult4_Flr_1 sub cat Water Inlet Node",
                    "component_name": "ER_Triage_Mult4_Flr_1 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "ER_Triage_Mult4_Flr_1 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch Kitchen_Flr_5 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "Kitchen_Flr_5 sub cat Water Inlet Node",
                    "component_name": "Kitchen_Flr_5 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Kitchen_Flr_5 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch Lab_Flr_3 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "Lab_Flr_3 sub cat Water Inlet Node",
                    "component_name": "Lab_Flr_3 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Lab_Flr_3 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch Lab_Flr_4 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "Lab_Flr_4 sub cat Water Inlet Node",
                    "component_name": "Lab_Flr_4 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Lab_Flr_4 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch OR1_Flr_2 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "OR1_Flr_2 sub cat Water Inlet Node",
                    "component_name": "OR1_Flr_2 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "OR1_Flr_2 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch OR2_Mult5_Flr_2 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "OR2_Mult5_Flr_2 sub cat Water Inlet Node",
                    "component_name": "OR2_Mult5_Flr_2 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "OR2_Mult5_Flr_2 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch OR3_Flr_2 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "OR3_Flr_2 sub cat Water Inlet Node",
                    "component_name": "OR3_Flr_2 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "OR3_Flr_2 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch OR4_Flr_2 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "OR4_Flr_2 sub cat Water Inlet Node",
                    "component_name": "OR4_Flr_2 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "OR4_Flr_2 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PatRoom1_Mult10_Flr_3 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom1_Mult10_Flr_3 sub cat Water Inlet Node",
                    "component_name": "PatRoom1_Mult10_Flr_3 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PatRoom1_Mult10_Flr_3 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PatRoom1_Mult10_Flr_4 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom1_Mult10_Flr_4 sub cat Water Inlet Node",
                    "component_name": "PatRoom1_Mult10_Flr_4 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PatRoom1_Mult10_Flr_4 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PatRoom2_Flr_3 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom2_Flr_3 sub cat Water Inlet Node",
                    "component_name": "PatRoom2_Flr_3 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PatRoom2_Flr_3 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PatRoom2_Flr_4 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom2_Flr_4 sub cat Water Inlet Node",
                    "component_name": "PatRoom2_Flr_4 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PatRoom2_Flr_4 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PatRoom3_Mult10_Flr_3 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom3_Mult10_Flr_3 sub cat Water Inlet Node",
                    "component_name": "PatRoom3_Mult10_Flr_3 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PatRoom3_Mult10_Flr_3 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PatRoom3_Mult10_Flr_4 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom3_Mult10_Flr_4 sub cat Water Inlet Node",
                    "component_name": "PatRoom3_Mult10_Flr_4 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PatRoom3_Mult10_Flr_4 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PatRoom4_Flr_3 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom4_Flr_3 sub cat Water Inlet Node",
                    "component_name": "PatRoom4_Flr_3 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PatRoom4_Flr_3 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PatRoom4_Flr_4 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom4_Flr_4 sub cat Water Inlet Node",
                    "component_name": "PatRoom4_Flr_4 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PatRoom4_Flr_4 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PatRoom5_Mult10_Flr_3 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom5_Mult10_Flr_3 sub cat Water Inlet Node",
                    "component_name": "PatRoom5_Mult10_Flr_3 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PatRoom5_Mult10_Flr_3 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PatRoom5_Mult10_Flr_4 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom5_Mult10_Flr_4 sub cat Water Inlet Node",
                    "component_name": "PatRoom5_Mult10_Flr_4 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PatRoom5_Mult10_Flr_4 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PatRoom6_Flr_3 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom6_Flr_3 sub cat Water Inlet Node",
                    "component_name": "PatRoom6_Flr_3 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PatRoom6_Flr_3 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PatRoom6_Flr_4 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom6_Flr_4 sub cat Water Inlet Node",
                    "component_name": "PatRoom6_Flr_4 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PatRoom6_Flr_4 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PatRoom7_Mult10_Flr_3 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom7_Mult10_Flr_3 sub cat Water Inlet Node",
                    "component_name": "PatRoom7_Mult10_Flr_3 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PatRoom7_Mult10_Flr_3 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PatRoom7_Mult10_Flr_4 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom7_Mult10_Flr_4 sub cat Water Inlet Node",
                    "component_name": "PatRoom7_Mult10_Flr_4 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PatRoom7_Mult10_Flr_4 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PatRoom8_Flr_3 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom8_Flr_3 sub cat Water Inlet Node",
                    "component_name": "PatRoom8_Flr_3 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PatRoom8_Flr_3 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PatRoom8_Flr_4 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PatRoom8_Flr_4 sub cat Water Inlet Node",
                    "component_name": "PatRoom8_Flr_4 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PatRoom8_Flr_4 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch PhysTherapy_Flr_3 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "PhysTherapy_Flr_3 sub cat Water Inlet Node",
                    "component_name": "PhysTherapy_Flr_3 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "PhysTherapy_Flr_3 sub cat Water Outlet Node"
                }
            ]
        },
        "SWH Demand Load Branch Radiology_Flr_4 sub cat": {
            "components": [
                {
                    "component_inlet_node_name": "Radiology_Flr_4 sub cat Water Inlet Node",
                    "component_name": "Radiology_Flr_4 sub cat",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "Radiology_Flr_4 sub cat Water Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
                    "component_name": "SWHSys1 Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "SWHSys1 Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Inlet Node",
                    "component_name": "SWHSys1 Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
                }
            ]
        },
        "SWHSys1 Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
                    "component_name": "SWHSys1 Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Demand Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Pump-Water HeaterNode",
                    "component_name": "SWHSys1 Water Heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
                    "component_name": "SWHSys1 Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "SWHSys1 Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Inlet Node",
                    "component_name": "SWHSys1 Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "SWHSys1 Pump-Water HeaterNodeviaConnector"
                }
            ]
        },
        "SWHSys1 Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
                    "component_name": "SWHSys1 Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "SWHSys1 Supply Outlet Node"
                }
            ]
        },
        "TowerWaterSys Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
                    "component_name": "TowerWaterSys Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "TowerWaterSys Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Demand Inlet Node",
                    "component_name": "TowerWaterSys Demand Inlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
                }
            ]
        },
        "TowerWaterSys Demand Load Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Chiller1 Water Inlet Node",
                    "component_name": "CoolSys1 Chiller1",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "CoolSys1 Chiller1 Water Outlet Node"
                }
            ]
        },
        "TowerWaterSys Demand Load Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "CoolSys1 Chiller2 Water Inlet Node",
                    "component_name": "CoolSys1 Chiller2",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "CoolSys1 Chiller2 Water Outlet Node"
                }
            ]
        },
        "TowerWaterSys Demand Load Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Heat Recovery Chiller Condenser Inlet",
                    "component_name": "Heat Recovery Chiller",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "Heat Recovery Chiller Condenser Outlet"
                }
            ]
        },
        "TowerWaterSys Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
                    "component_name": "TowerWaterSys Demand Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "TowerWaterSys Demand Outlet Node"
                }
            ]
        },
        "TowerWaterSys Supply Equipment Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTower1Node",
                    "component_name": "TowerWaterSys CoolTower 1",
                    "component_object_type": "CoolingTower:VariableSpeed",
                    "component_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node 1"
                }
            ]
        },
        "TowerWaterSys Supply Equipment Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTower2Node",
                    "component_name": "TowerWaterSys CoolTower 2",
                    "component_object_type": "CoolingTower:VariableSpeed",
                    "component_outlet_node_name": "TowerWaterSys Supply Equipment Outlet Node 2"
                }
            ]
        },
        "TowerWaterSys Supply Equipment Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
                    "component_name": "TowerWaterSys Supply Equipment Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
                }
            ]
        },
        "TowerWaterSys Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Supply Inlet Node",
                    "component_name": "TowerWaterSys Pump",
                    "component_object_type": "HeaderedPumps:VariableSpeed",
                    "component_outlet_node_name": "TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector"
                }
            ]
        },
        "TowerWaterSys Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
                    "component_name": "TowerWaterSys Supply Outlet Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "TowerWaterSys Supply Outlet Node"
                }
            ]
        },
        "VAV_1 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_1 Supply Equipment Inlet Node",
                    "component_name": "VAV_1_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_1_OA-VAV_1_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_1_OA-VAV_1_CoolCNode",
                    "component_name": "VAV_1 Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_1_CoolC-VAV_1_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_1_CoolC-VAV_1_HeatCNode",
                    "component_name": "VAV_1 Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_1_HeatC-VAV_1 FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_1_HeatC-VAV_1 FanNode",
                    "component_name": "VAV_1 Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_1 Supply Equipment Outlet Node"
                }
            ]
        },
        "VAV_2 Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_2 Supply Equipment Inlet Node",
                    "component_name": "VAV_2_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_2_OA-VAV_2_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_2_OA-VAV_2_CoolCNode",
                    "component_name": "VAV_2 Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_2_CoolC-VAV_2_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_2_CoolC-VAV_2_HeatCNode",
                    "component_name": "VAV_2 Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_2_HeatC-VAV_2 FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_2_HeatC-VAV_2 FanNode",
                    "component_name": "VAV_2 Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_2 Supply Equipment Outlet Node"
                }
            ]
        },
        "VAV_ER Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_ER Supply Equipment Inlet Node",
                    "component_name": "VAV_ER_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_ER_OA-VAV_ER_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_ER_OA-VAV_ER_CoolCNode",
                    "component_name": "VAV_ER Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_ER_CoolC-VAV_ER_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_ER_CoolC-VAV_ER_HeatCNode",
                    "component_name": "VAV_ER Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_ER_HeatC-VAV_ER FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_ER_HeatC-VAV_ER FanNode",
                    "component_name": "VAV_ER Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_ER_FanNode-VAV_ER HumidifierNode"
                },
                {
                    "component_inlet_node_name": "VAV_ER_FanNode-VAV_ER HumidifierNode",
                    "component_name": "VAV_ER Humidifier",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "VAV_ER Supply Equipment Outlet Node"
                }
            ]
        },
        "VAV_ICU Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_ICU Supply Equipment Inlet Node",
                    "component_name": "VAV_ICU_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_ICU_OA-VAV_ICU_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_ICU_OA-VAV_ICU_CoolCNode",
                    "component_name": "VAV_ICU Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_ICU_CoolC-VAV_ICU_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_ICU_CoolC-VAV_ICU_HeatCNode",
                    "component_name": "VAV_ICU Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_ICU_HeatC-VAV_ICU FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_ICU_HeatC-VAV_ICU FanNode",
                    "component_name": "VAV_ICU Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_ICU_FanNode-VAV_ICU HumidifierNode"
                },
                {
                    "component_inlet_node_name": "VAV_ICU_FanNode-VAV_ICU HumidifierNode",
                    "component_name": "VAV_ICU Humidifier",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "VAV_ICU Supply Equipment Outlet Node"
                }
            ]
        },
        "VAV_LABS Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_LABS Supply Equipment Inlet Node",
                    "component_name": "VAV_LABS_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_LABS_OA-VAV_LABS_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_LABS_OA-VAV_LABS_CoolCNode",
                    "component_name": "VAV_LABS Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_LABS_CoolC-VAV_LABS_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_LABS_CoolC-VAV_LABS_HeatCNode",
                    "component_name": "VAV_LABS Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_LABS_HeatC-VAV_LABS FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_LABS_HeatC-VAV_LABS FanNode",
                    "component_name": "VAV_LABS Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_LABS_FanNode-VAV_LABS HumidifierNode"
                },
                {
                    "component_inlet_node_name": "VAV_LABS_FanNode-VAV_LABS HumidifierNode",
                    "component_name": "VAV_LABS Humidifier",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "VAV_LABS Supply Equipment Outlet Node"
                }
            ]
        },
        "VAV_OR Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_OR Supply Equipment Inlet Node",
                    "component_name": "VAV_OR_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_OR_OA-VAV_OR_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_OR_OA-VAV_OR_CoolCNode",
                    "component_name": "VAV_OR Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_OR_CoolC-VAV_OR_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_OR_CoolC-VAV_OR_HeatCNode",
                    "component_name": "VAV_OR Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_OR_HeatC-VAV_OR FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_OR_HeatC-VAV_OR FanNode",
                    "component_name": "VAV_OR Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_OR_FanNode-VAV_OR HumidifierNode"
                },
                {
                    "component_inlet_node_name": "VAV_OR_FanNode-VAV_OR HumidifierNode",
                    "component_name": "VAV_OR Humidifier",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "VAV_OR Supply Equipment Outlet Node"
                }
            ]
        },
        "VAV_PATRMS Air Loop Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "VAV_PATRMS Supply Equipment Inlet Node",
                    "component_name": "VAV_PATRMS_OA",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "VAV_PATRMS_OA-VAV_PATRMS_CoolCNode"
                },
                {
                    "component_inlet_node_name": "VAV_PATRMS_OA-VAV_PATRMS_CoolCNode",
                    "component_name": "VAV_PATRMS Cooling Coil",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode"
                },
                {
                    "component_inlet_node_name": "VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode",
                    "component_name": "VAV_PATRMS Heating Coil",
                    "component_object_type": "Coil:Heating:Water",
                    "component_outlet_node_name": "VAV_PATRMS_HeatC-VAV_PATRMS FanNode"
                },
                {
                    "component_inlet_node_name": "VAV_PATRMS_HeatC-VAV_PATRMS FanNode",
                    "component_name": "VAV_PATRMS Fan",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "VAV_PATRMS_FanNode-VAV_PATRMS HumidifierNode"
                },
                {
                    "component_inlet_node_name": "VAV_PATRMS_FanNode-VAV_PATRMS HumidifierNode",
                    "component_name": "VAV_PATRMS Humidifier",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "VAV_PATRMS Supply Equipment Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "CAV_KITCHEN Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "CAV_KITCHEN Air Loop Main Branch"
                }
            ]
        },
        "CoolSys1 Demand Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Kitchen_Flr_5 Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 VAV_1 Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 VAV_2 Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 VAV_ER Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 VAV_OR Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 VAV_ICU Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 VAV_PATRMS Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 VAV_LABS Demand Load Branch"
                },
                {
                    "branch_name": "CoolSys1 Demand Outlet Branch"
                }
            ]
        },
        "CoolSys1 Demand Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Demand Supply Side Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Heat Exchanger Demand Branch"
                },
                {
                    "branch_name": "CoolSys1 Demand Side Bypass"
                },
                {
                    "branch_name": "CoolSys1 Demand Supply Side Outlet Branch"
                }
            ]
        },
        "CoolSys1 Supply Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Supply Demand Side Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Heat Exchanger Supply Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Side Bypass"
                },
                {
                    "branch_name": "CoolSys1 Supply Demand Side Outlet Branch"
                }
            ]
        },
        "CoolSys1 Supply Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "CoolSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Branch 1"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Branch 2"
                },
                {
                    "branch_name": "CoolSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "CoolSys1 Supply Outlet Branch"
                }
            ]
        },
        "Heat Recovery Chiller Bypass Loop Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Heat Recovery Chiller Bypass Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Heat Recovery Chiller Bypass Loop Demand Load Branch"
                },
                {
                    "branch_name": "Heat Recovery Chiller Bypass Loop Demand Outlet Branch"
                }
            ]
        },
        "Heat Recovery Chiller Bypass Loop Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Heat Recovery Chiller Bypass Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Heat Recovery Chiller Bypass Loop Supply Equipment Branch"
                },
                {
                    "branch_name": "Heat Recovery Chiller Bypass Loop Supply Outlet Branch"
                }
            ]
        },
        "Heat Recovery Demand Side Branches": {
            "branches": [
                {
                    "branch_name": "Heat Recovery Inlet Branch"
                },
                {
                    "branch_name": "Heat Recovery Chiller HR Branch"
                },
                {
                    "branch_name": "Heat Recovery Bypass Branch"
                },
                {
                    "branch_name": "Heat Recovery Outlet Branch"
                }
            ]
        },
        "Heat Recovery Supply Side Branches": {
            "branches": [
                {
                    "branch_name": "Heat Recovery Supply Inlet Branch"
                },
                {
                    "branch_name": "Dummy Water Heater Branch"
                },
                {
                    "branch_name": "Heat Recovery Supply Outlet Branch"
                }
            ]
        },
        "HeatSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 ER_Exam1_Mult4_Flr_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 ER_Trauma1_Flr_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 ER_Exam3_Mult4_Flr_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 ER_Trauma2_Flr_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 ER_Triage_Mult4_Flr_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 OR1_Flr_2 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 OR2_Mult5_Flr_2 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 OR3_Flr_2 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 OR4_Flr_2 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 IC_PatRoom1_Mult5_Flr_2 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 IC_PatRoom2_Flr_2 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 IC_PatRoom3_Mult6_Flr_2 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 ICU_Flr_2 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PatRoom1_Mult10_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PatRoom2_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PatRoom3_Mult10_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PatRoom4_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PatRoom5_Mult10_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PatRoom6_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PatRoom7_Mult10_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PatRoom8_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Lab_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PatRoom1_Mult10_Flr_4 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PatRoom2_Flr_4 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PatRoom3_Mult10_Flr_4 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PatRoom4_Flr_4 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PatRoom5_Mult10_Flr_4 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PatRoom6_Flr_4 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PatRoom7_Mult10_Flr_4 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PatRoom8_Flr_4 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Lab_Flr_4 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Basement Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Office1_Mult4_Flr_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Lobby_Records_Flr_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Corridor_Flr_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 ER_NurseStn_Lobby_Flr_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 ICU_NurseStn_Lobby_Flr_2 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Corridor_Flr_2 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 OR_NurseStn_Lobby_Flr_2 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 PhysTherapy_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 NurseStn_Lobby_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Corridor_SE_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Corridor_NW_Flr_3 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Radiology_Flr_4 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 NurseStn_Lobby_Flr_4 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Corridor_SE_Flr_4 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Corridor_NW_Flr_4 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Dining_Flr_5 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 NurseStn_Lobby_Flr_5 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Office1_Flr_5 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Office2_Mult5_Flr_5 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Office3_Flr_5 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Office4_Mult6_Flr_5 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Corridor_Flr_5 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Kitchen_Flr_5 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 VAV_1 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 VAV_2 Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 VAV_ER Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 VAV_OR Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 VAV_ICU Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 VAV_PATRMS Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 VAV_LABS Demand Load Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Demand Outlet Branch"
                }
            ]
        },
        "HeatSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "HeatSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "HeatSys1 Supply Outlet Branch"
                }
            ]
        },
        "SWHSys1 Demand Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Demand Inlet Branch"
                },
                {
                    "branch_name": "SWH Demand Load Branch ER_Exam1_Mult4_Flr_1 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch ER_Trauma1_Flr_1 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch ER_Exam3_Mult4_Flr_1 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch ER_Trauma2_Flr_1 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch ER_Triage_Mult4_Flr_1 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch OR1_Flr_2 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch OR2_Mult5_Flr_2 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch OR3_Flr_2 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch OR4_Flr_2 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PatRoom1_Mult10_Flr_3 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PatRoom2_Flr_3 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PatRoom3_Mult10_Flr_3 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PatRoom4_Flr_3 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PatRoom5_Mult10_Flr_3 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PhysTherapy_Flr_3 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PatRoom6_Flr_3 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PatRoom7_Mult10_Flr_3 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PatRoom8_Flr_3 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch Lab_Flr_3 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PatRoom1_Mult10_Flr_4 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PatRoom2_Flr_4 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PatRoom3_Mult10_Flr_4 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PatRoom4_Flr_4 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PatRoom5_Mult10_Flr_4 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch Radiology_Flr_4 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PatRoom6_Flr_4 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PatRoom7_Mult10_Flr_4 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch PatRoom8_Flr_4 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch Lab_Flr_4 sub cat"
                },
                {
                    "branch_name": "SWH Demand Load Branch Kitchen_Flr_5 sub cat"
                },
                {
                    "branch_name": "SWHSys1 Demand Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Demand Outlet Branch"
                }
            ]
        },
        "SWHSys1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "SWHSys1 Supply Inlet Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "SWHSys1 Supply Outlet Branch"
                }
            ]
        },
        "TowerWaterSys Demand Branches": {
            "branches": [
                {
                    "branch_name": "TowerWaterSys Demand Inlet Branch"
                },
                {
                    "branch_name": "TowerWaterSys Demand Load Branch 1"
                },
                {
                    "branch_name": "TowerWaterSys Demand Load Branch 2"
                },
                {
                    "branch_name": "TowerWaterSys Demand Load Branch 3"
                },
                {
                    "branch_name": "TowerWaterSys Demand Bypass Branch"
                },
                {
                    "branch_name": "TowerWaterSys Demand Outlet Branch"
                }
            ]
        },
        "TowerWaterSys Supply Branches": {
            "branches": [
                {
                    "branch_name": "TowerWaterSys Supply Inlet Branch"
                },
                {
                    "branch_name": "TowerWaterSys Supply Equipment Branch 1"
                },
                {
                    "branch_name": "TowerWaterSys Supply Equipment Branch 2"
                },
                {
                    "branch_name": "TowerWaterSys Supply Equipment Bypass Branch"
                },
                {
                    "branch_name": "TowerWaterSys Supply Outlet Branch"
                }
            ]
        },
        "VAV_1 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_1 Air Loop Main Branch"
                }
            ]
        },
        "VAV_2 Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_2 Air Loop Main Branch"
                }
            ]
        },
        "VAV_ER Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_ER Air Loop Main Branch"
                }
            ]
        },
        "VAV_ICU Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_ICU Air Loop Main Branch"
                }
            ]
        },
        "VAV_LABS Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_LABS Air Loop Main Branch"
                }
            ]
        },
        "VAV_OR Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_OR Air Loop Main Branch"
                }
            ]
        },
        "VAV_PATRMS Air Loop Branches": {
            "branches": [
                {
                    "branch_name": "VAV_PATRMS Air Loop Main Branch"
                }
            ]
        }
    },
    "Building": {
        "Hospital": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": -90,
            "solar_distribution": "FullInteriorAndExterior",
            "temperature_convergence_tolerance_value": 0.2,
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Basement_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Basement_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Floor": {
            "construction_name": "ext_slab_8in_with_carpet",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Adiabatic",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": -2.439
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_East": {
            "construction_name": "Basement_Wall_East_Cfactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_North": {
            "construction_name": "Basement_Wall_North_Cfactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_South": {
            "construction_name": "Basement_Wall_South_Cfactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Basement_Wall_West": {
            "construction_name": "Basement_Wall_West_Cfactor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "GroundFCfactorMethod",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": -2.439
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Basement"
        },
        "Corridor_Flr_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_1_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_1_Wall_1_West": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Records_Flr_1_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_1_Wall_2_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lobby_Records_Flr_1_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 15.24,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_1_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_1_Wall_North": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_1_Wall_South": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_2_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_2_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_2_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_2_Wall_North": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_2_Wall_South": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_2_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_2_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_5_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_5"
        },
        "Corridor_Flr_5_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_5"
        },
        "Corridor_Flr_5_Wall_1_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_5_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_5"
        },
        "Corridor_Flr_5_Wall_1_North": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_5"
        },
        "Corridor_Flr_5_Wall_1_South": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_5_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_5"
        },
        "Corridor_Flr_5_Wall_1_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_5_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_5"
        },
        "Corridor_Flr_5_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_5_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_5"
        },
        "Corridor_Flr_5_Wall_2_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_5_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_5"
        },
        "Corridor_Flr_5_Wall_2_South": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 15.24,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_Flr_5"
        },
        "Corridor_Flr_5_Wall_2_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_Flr_5_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 27.432,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_Flr_5"
        },
        "Corridor_NW_Flr_3_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_3_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_3_Wall_1_East": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_3_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.582,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.582,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_3_Wall_1_North": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_3_Wall_1_South": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Wall_5_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_3"
        },
        "Corridor_NW_Flr_3_Wall_1_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_3_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_3_Wall_2_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_3_Wall_2_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PhysTherapy_Flr_3_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_3_Wall_2_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_3_Wall_3_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Wall_3_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_3_Wall_3_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Wall_3_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_3_Wall_3_South": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_3_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_3_Wall_4_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_3_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.582,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.582,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_3_Wall_4_South": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_3_Wall_3_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_3_Wall_5_South": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Wall_1_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_4_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_4"
        },
        "Corridor_NW_Flr_4_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_4"
        },
        "Corridor_NW_Flr_4_Wall_1_East": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_4_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.582,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.582,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_4"
        },
        "Corridor_NW_Flr_4_Wall_1_North": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_NW_Flr_4"
        },
        "Corridor_NW_Flr_4_Wall_1_South": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_5_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_4"
        },
        "Corridor_NW_Flr_4_Wall_1_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_4"
        },
        "Corridor_NW_Flr_4_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_4"
        },
        "Corridor_NW_Flr_4_Wall_2_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_4"
        },
        "Corridor_NW_Flr_4_Wall_2_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Radiology_Flr_4_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_4"
        },
        "Corridor_NW_Flr_4_Wall_2_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_2_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_4"
        },
        "Corridor_NW_Flr_4_Wall_3_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_3_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_4"
        },
        "Corridor_NW_Flr_4_Wall_3_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_3_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_4"
        },
        "Corridor_NW_Flr_4_Wall_3_South": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_4_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_4"
        },
        "Corridor_NW_Flr_4_Wall_4_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_4_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.582,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 33.582,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_4"
        },
        "Corridor_NW_Flr_4_Wall_4_South": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Wall_3_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_4"
        },
        "Corridor_NW_Flr_4_Wall_5_South": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_1_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_NW_Flr_4"
        },
        "Corridor_SE_Flr_3_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_3_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_3_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_3_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_3_Wall_1_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_3_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_3_Wall_1_North": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_3_Wall_1_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_3_Wall_1_South": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_3_Wall_1_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "PhysTherapy_Flr_3_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_3_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_3_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_3_Wall_2_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_3_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_3_Wall_2_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_3_Wall_2_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_3_Wall_2_West": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_3_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_3_Wall_3_North": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_3_Wall_4_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_3_Wall_3_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_3_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_3_Wall_3_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_3_Wall_3_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_3_Wall_4_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_3_Wall_4_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_4_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_4"
        },
        "Corridor_SE_Flr_4_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 10,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_4"
        },
        "Corridor_SE_Flr_4_Wall_1_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_4"
        },
        "Corridor_SE_Flr_4_Wall_1_North": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_4_Wall_1_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_4"
        },
        "Corridor_SE_Flr_4_Wall_1_South": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Corridor_SE_Flr_4"
        },
        "Corridor_SE_Flr_4_Wall_1_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Radiology_Flr_4_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_4"
        },
        "Corridor_SE_Flr_4_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_4"
        },
        "Corridor_SE_Flr_4_Wall_2_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Lab_Flr_4_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 9.144,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_4"
        },
        "Corridor_SE_Flr_4_Wall_2_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Wall_2_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_4"
        },
        "Corridor_SE_Flr_4_Wall_2_West": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_4_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 19.812,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_4"
        },
        "Corridor_SE_Flr_4_Wall_3_North": {
            "construction_name": "Air_Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_NW_Flr_4_Wall_4_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 60.96,
                    "vertex_y_coordinate": 42.672,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_4"
        },
        "Corridor_SE_Flr_4_Wall_3_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Wall_3_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 65.532,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_4"
        },
        "Corridor_SE_Flr_4_Wall_3_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Wall_3_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 10.668,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_4"
        },
        "Corridor_SE_Flr_4_Wall_4_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Corridor_SE_Flr_4_Wall_4_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 12.8049
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Corridor_SE_Flr_4"
        },
        "Dining_Flr_5_Ceiling": {
            "construction_name": "nonres_roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Dining_Flr_5"
        },
        "Dining_Flr_5_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Dining_Flr_5_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining_Flr_5"
        },
        "Dining_Flr_5_Wall_East": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Dining_Flr_5"
        },
        "Dining_Flr_5_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Kitchen_Flr_5_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining_Flr_5"
        },
        "Dining_Flr_5_Wall_South": {
            "construction_name": "nonres_ext_wall_top",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "Dining_Flr_5"
        },
        "Dining_Flr_5_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NurseStn_Lobby_Flr_5_Wall_1_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 21.3415
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 22.86,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 17.0732
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 21.3415
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Exam1_Mult4_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam1_Mult4_Flr_1_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Exam1_Mult4_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam1_Mult4_Flr_1_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Exam1_Mult4_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam1_Mult4_Flr_1_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Exam1_Mult4_Flr_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam1_Mult4_Flr_1_Wall_South": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam1_Mult4_Flr_1_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Exam1_Mult4_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Exam3_Mult4_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Exam3_Mult4_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1_Wall_East": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Exam3_Mult4_Flr_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Exam3_Mult4_Flr_1_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Exam3_Mult4_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 9.144,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_NurseStn_Lobby_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 39.624,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 39.624,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 8,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_NurseStn_Lobby_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 39.624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 39.624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_Wall_1_East": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 39.624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 39.624,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_Wall_1_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_NurseStn_Lobby_Flr_1_Wall_1_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_Wall_1_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_NurseStn_Lobby_Flr_1_Wall_1_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_Wall_1_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_NurseStn_Lobby_Flr_1_Wall_1_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_Wall_2_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_NurseStn_Lobby_Flr_1_Wall_2_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_Wall_2_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_NurseStn_Lobby_Flr_1_Wall_2_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 39.624,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 39.624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 39.624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 39.624,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_Wall_2_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_NurseStn_Lobby_Flr_1_Wall_2_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 13.716,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_Wall_3_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_NurseStn_Lobby_Flr_1_Wall_3_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 39.624,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 39.624,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Trauma1_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma1_Flr_1_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Trauma1_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma1_Flr_1_Wall_East": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma1_Flr_1_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Trauma1_Flr_1_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma1_Flr_1_Wall_South": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma1_Flr_1_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Trauma1_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 4.572,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Trauma2_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Trauma2_Flr_1"
        },
        "ER_Trauma2_Flr_1_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Trauma2_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Trauma2_Flr_1"
        },
        "ER_Trauma2_Flr_1_Wall_East": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ER_Trauma2_Flr_1"
        },
        "ER_Trauma2_Flr_1_Wall_North": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ER_Trauma2_Flr_1"
        },
        "ER_Trauma2_Flr_1_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Trauma2_Flr_1_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 70.104,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Trauma2_Flr_1"
        },
        "ER_Trauma2_Flr_1_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Trauma2_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 64.008,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Triage_Mult4_Flr_1_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Triage_Mult4_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Triage_Mult4_Flr_1_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Triage_Mult4_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Triage_Mult4_Flr_1_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Triage_Mult4_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1_Wall_North": {
            "construction_name": "nonres_ext_wall_grd",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ER_Triage_Mult4_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Triage_Mult4_Flr_1_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 45.72,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Triage_Mult4_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ER_Triage_Mult4_Flr_1_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 39.624,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ICU_Flr_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ICU_Flr_2"
        },
        "ICU_Flr_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ICU_Flr_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ICU_Flr_2"
        },
        "ICU_Flr_2_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ICU_Flr_2_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ICU_Flr_2"
        },
        "ICU_Flr_2_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ICU_Flr_2_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ICU_Flr_2"
        },
        "ICU_Flr_2_Wall_South": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ICU_Flr_2"
        },
        "ICU_Flr_2_Wall_West": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "ICU_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ICU_NurseStn_Lobby_Flr_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ICU_NurseStn_Lobby_Flr_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ICU_NurseStn_Lobby_Flr_2_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2_Wall_North": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ICU_NurseStn_Lobby_Flr_2_Wall_North",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2_Wall_South": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ICU_NurseStn_Lobby_Flr_2_Wall_South",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2_Wall_West": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ICU_NurseStn_Lobby_Flr_2_Wall_West",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 4.572,
                    "vertex_y_coordinate": 21.3415,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2_Ceiling": {
            "construction_name": "int_slab_ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IC_PatRoom1_Mult5_Flr_2_Ceiling",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 24.384,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 24.384,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2_Floor": {
            "construction_name": "int_slab_floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IC_PatRoom1_Mult5_Flr_2_Floor",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 24.384,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 24.384,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2_Wall_East": {
            "construction_name": "int_wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "IC_PatRoom1_Mult5_Flr_2_Wall_East",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 8.5366
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 48.768,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 4.2683
                },
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2_Wall_North": {
            "construction_name": "nonres_ext_wall_mid",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 28.956,
                    "vertex_y_coordinate": 53.34,
                    "vertex_z_coordinate": 8.5366
