            "inlet_node_name": "Heat Recovery Demand Inlet Node",
            "outlet_node_name": "Heat Recovery Demand Entrance Pipe Outlet Node"
        },
        "Heat Recovery Outlet Pipe": {
            "inlet_node_name": "Heat Recovery Demand Exit Pipe Inlet Node",
            "outlet_node_name": "Heat Recovery Demand Outlet Node"
        },
        "Heat Recovery Supply Outlet": {
            "inlet_node_name": "Heat Recovery Supply Exit Pipe Inlet Node",
            "outlet_node_name": "Heat Recovery Supply Outlet Node"
        },
        "HeatSys1 Demand Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Bypass Pipe Outlet Node"
        },
        "HeatSys1 Demand Inlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Inlet Node",
            "outlet_node_name": "HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer"
        },
        "HeatSys1 Demand Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe",
            "outlet_node_name": "HeatSys1 Demand Outlet Node"
        },
        "HeatSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "HeatSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "HeatSys1 Supply Equip Bypass Outlet Node"
        },
        "HeatSys1 Supply Outlet Pipe": {
            "inlet_node_name": "HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe",
            "outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1 Demand Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
        },
        "SWHSys1 Demand Inlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Inlet Node",
            "outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
        },
        "SWHSys1 Demand Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
            "outlet_node_name": "SWHSys1 Demand Outlet Node"
        },
        "SWHSys1 Supply Equipment Bypass Pipe": {
            "inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
            "outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
        },
        "SWHSys1 Supply Outlet Pipe": {
            "inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
            "outlet_node_name": "SWHSys1 Supply Outlet Node"
        },
        "TowerWaterSys Demand Bypass Pipe": {
            "inlet_node_name": "TowerWaterSys Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "TowerWaterSys Demand Bypass Pipe Outlet Node"
        },
        "TowerWaterSys Demand Inlet Pipe": {
            "inlet_node_name": "TowerWaterSys Demand Inlet Node",
            "outlet_node_name": "TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer"
        },
        "TowerWaterSys Demand Outlet Pipe": {
            "inlet_node_name": "TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe",
            "outlet_node_name": "TowerWaterSys Demand Outlet Node"
        },
        "TowerWaterSys Supply Equipment Bypass Pipe": {
            "inlet_node_name": "TowerWaterSys Supply Equip Bypass Inlet Node",
            "outlet_node_name": "TowerWaterSys Supply Equip Bypass Outlet Node"
        },
        "TowerWaterSys Supply Outlet Pipe": {
            "inlet_node_name": "TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe",
            "outlet_node_name": "TowerWaterSys Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "Bypass Heat Exchanger": {
            "equipment": [
                {
                    "equipment_name": "Bypass Heat Exchanger",
                    "equipment_object_type": "HeatExchanger:FluidToFluid"
                }
            ]
        },
        "CoolSys1 Equipment List 1": {
            "equipment": [
                {
                    "equipment_name": "CoolSys1 Chiller1",
                    "equipment_object_type": "Chiller:Electric:EIR"
                }
            ]
        },
        "CoolSys1 Equipment List 2": {
            "equipment": [
                {
                    "equipment_name": "CoolSys1 Chiller1",
                    "equipment_object_type": "Chiller:Electric:EIR"
                },
                {
                    "equipment_name": "CoolSys1 Chiller2",
                    "equipment_object_type": "Chiller:Electric:EIR"
                }
            ]
        },
        "CoolSys1 HeatExchanger": {
            "equipment": [
                {
                    "equipment_name": "Bypass Heat Exchanger",
                    "equipment_object_type": "HeatExchanger:FluidToFluid"
                }
            ]
        },
        "Heat Recovery Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Heat Recovery Chiller",
                    "equipment_object_type": "Chiller:Electric:EIR"
                }
            ]
        },
        "Heat Recovery Plant Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Dummy Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        },
        "HeatSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "HeatSys1 Boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        },
        "SWHSys1 Equipment List": {
            "equipment": [
                {
                    "equipment_name": "SWHSys1 Water Heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "CoolSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1023712.79,
            "load_range_2_lower_limit": 1023712.79,
            "load_range_2_upper_limit": 100000000000000.0,
            "range_1_equipment_list_name": "CoolSys1 Equipment List 1",
            "range_2_equipment_list_name": "CoolSys1 Equipment List 2"
        },
        "CoolSys1 Sec Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1023712.79,
            "range_1_equipment_list_name": "CoolSys1 HeatExchanger"
        },
        "Heat Recovery Chiller": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 100000000000000.0,
            "range_1_equipment_list_name": "Heat Recovery Equipment List"
        },
        "TowerWaterSys Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1023712.79,
            "load_range_2_lower_limit": 1023712.79,
            "load_range_2_upper_limit": 100000000000000.0,
            "range_1_equipment_list_name": "TowerWaterSys Equipment List 1",
            "range_2_equipment_list_name": "TowerWaterSys Equipment List 2"
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "Dummy Water Heater Only": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "Heat Recovery Plant Equipment List"
        },
        "HeatSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "HeatSys1 Equipment List"
        },
        "SWHSys1 Operation Scheme": {
            "load_range_1_lower_limit": 0.0,
            "load_range_1_upper_limit": 1e+15,
            "range_1_equipment_list_name": "SWHSys1 Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "CoolSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "CoolSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "CoolSys1 Sec Loop Operation": {
            "control_scheme_1_name": "CoolSys1 Sec Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "Heat Recovery Chiller Bypass Loop Operation": {
            "control_scheme_1_name": "Heat Recovery Chiller",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "Heat Recovery Loop Operation": {
            "control_scheme_1_name": "Dummy Water Heater Only",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "HeatSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "HeatSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        },
        "SWHSys1 Loop Operation Scheme List": {
            "control_scheme_1_name": "SWHSys1 Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "PlantOnSched"
        }
    },
    "PlantLoop": {
        "CoolSys1_Demand": {
            "demand_side_branch_list_name": "CoolSys1 Demand Demand Side Branches",
            "demand_side_connector_list_name": "CoolSys1 Demand Demand Side Connectors",
            "demand_side_inlet_node_name": "CoolSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "CoolSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "UniformLoad",
            "loop_temperature_setpoint_node_name": "CoolSys1 Demand Inlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 1,
            "plant_equipment_operation_scheme_name": "CoolSys1 Sec Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "CoolSys1 Demand Supply Side Branches",
            "plant_side_connector_list_name": "CoolSys1 Demand Supply Side Connectors",
            "plant_side_inlet_node_name": "CoolSys1 Demand Supply Side Inlet Pipe Inlet Node",
            "plant_side_outlet_node_name": "CoolSys1 Demand Supply Side Outlet Pipe Outlet Node"
        },
        "CoolSys1_Supply": {
            "demand_side_branch_list_name": "CoolSys1 Supply Demand Side Branches",
            "demand_side_connector_list_name": "CoolSys1 Supply Demand Side Connectors",
            "demand_side_inlet_node_name": "CoolSys1 Supply Demand Side Inlet Pipe Inlet Node",
            "demand_side_outlet_node_name": "CoolSys1 Supply Demand Side Outlet Pipe Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "UniformLoad",
            "loop_temperature_setpoint_node_name": "CoolSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 98.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 1.0,
            "plant_equipment_operation_scheme_name": "CoolSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "CoolSys1 Supply Supply Side Branches",
            "plant_side_connector_list_name": "CoolSys1 Supply Supply Side Connectors",
            "plant_side_inlet_node_name": "CoolSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "CoolSys1 Supply Outlet Node"
        },
        "Heat Recovery Chiller Bypass Loop": {
            "demand_side_branch_list_name": "Heat Recovery Chiller Bypass Loop Demand Side Branches",
            "demand_side_connector_list_name": "Heat Recovery Chiller Bypass Loop Demand Connectors",
            "demand_side_inlet_node_name": "Heat Recovery Chiller Bypass Loop Demand Inlet Pipe Inlet",
            "demand_side_outlet_node_name": "Heat Recovery Chiller Bypass Loop Demand Outlet Pipe Outlet",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Heat Recovery Chiller Outlet",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 50,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 1,
            "plant_equipment_operation_scheme_name": "Heat Recovery Chiller Bypass Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Heat Recovery Chiller Bypass Loop Supply Side Branches",
            "plant_side_connector_list_name": "Heat Recovery Chiller Bypass Loop Supply Connectors",
            "plant_side_inlet_node_name": "Heat Recovery Chiller Bypass Loop Pump Inlet",
            "plant_side_outlet_node_name": "Heat Recovery Chiller Bypass Loop Supply Outlet Pipe Outlet"
        },
        "Heat Recovery Water Loop": {
            "demand_side_branch_list_name": "Heat Recovery Demand Side Branches",
            "demand_side_connector_list_name": "Heat Recovery Demand Side Connectors",
            "demand_side_inlet_node_name": "Heat Recovery Demand Inlet Node",
            "demand_side_outlet_node_name": "Heat Recovery Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Heat Recovery Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 50,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 10,
            "plant_equipment_operation_scheme_name": "Heat Recovery Loop Operation",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Heat Recovery Supply Side Branches",
            "plant_side_connector_list_name": "Heat Recovery Supply Side Connectors",
            "plant_side_inlet_node_name": "Heat Recovery Supply Inlet Node",
            "plant_side_outlet_node_name": "Heat Recovery Supply Outlet Node"
        },
        "HeatSys1": {
            "demand_side_branch_list_name": "HeatSys1 Demand Branches",
            "demand_side_connector_list_name": "HeatSys1 Demand Connectors",
            "demand_side_inlet_node_name": "HeatSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "HeatSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "HeatSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 100.0,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "HeatSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "HeatSys1 Supply Branches",
            "plant_side_connector_list_name": "HeatSys1 Supply Connectors",
            "plant_side_inlet_node_name": "HeatSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "HeatSys1 Supply Outlet Node"
        },
        "SWHSys1": {
            "demand_side_branch_list_name": "SWHSys1 Demand Branches",
            "demand_side_connector_list_name": "SWHSys1 Demand Connectors",
            "demand_side_inlet_node_name": "SWHSys1 Demand Inlet Node",
            "demand_side_outlet_node_name": "SWHSys1 Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "SWHSys1 Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 60,
            "minimum_loop_flow_rate": 0.0,
            "minimum_loop_temperature": 10.0,
            "plant_equipment_operation_scheme_name": "SWHSys1 Loop Operation Scheme List",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "SWHSys1 Supply Branches",
            "plant_side_connector_list_name": "SWHSys1 Supply Connectors",
            "plant_side_inlet_node_name": "SWHSys1 Supply Inlet Node",
            "plant_side_outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "CoolSys1 Chiller1 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 73247.3533995408,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.3889,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CoolSys1 Chiller1 Pump Inlet Node",
            "motor_efficiency": 0.909,
            "outlet_node_name": "CoolSys1 Pump-CoolSys1 Chiller1Node",
            "pump_control_type": "Intermittent"
        },
        "CoolSys1 Chiller2 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 73247.3533995408,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.3889,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "CoolSys1 Chiller2 Pump Inlet Node",
            "motor_efficiency": 0.909,
            "outlet_node_name": "CoolSys1 Pump-CoolSys1 Chiller2Node",
            "pump_control_type": "Intermittent"
        },
        "SWHSys1 Pump": {
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 29891,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "SWHSys1 Supply Inlet Node",
            "motor_efficiency": 0.3,
            "outlet_node_name": "SWHSys1 Pump-Water HeaterNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed": {
        "CoolSys1 Pump Secondary": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 0.0205,
            "coefficient_3_of_the_part_load_performance_curve": 0.4101,
            "coefficient_4_of_the_part_load_performance_curve": 0.5753,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 105797.753908063,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.3889,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "CoolSys1 Demand Inlet Node",
            "motor_efficiency": 0.909,
            "outlet_node_name": "CoolSys1 Pump Secondary-CoolSys1 Demand Mixer",
            "pump_control_type": "Intermittent"
        },
        "Heat Recovery Chiller Bypass Loop Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 0.0205,
            "coefficient_3_of_the_part_load_performance_curve": 0.4101,
            "coefficient_4_of_the_part_load_performance_curve": 0.5753,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": "Autosize",
            "design_pump_head": 73247.3533995408,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.3889,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Heat Recovery Chiller Bypass Loop Pump Inlet",
            "motor_efficiency": 0.909,
            "outlet_node_name": "Heat Recovery Chiller Bypass Loop Pump Outlet",
            "pump_control_type": "Intermittent"
        },
        "Heat Recovery Circ Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_power_consumption": 0,
            "design_pump_head": 0,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "Heat Recovery Supply Inlet Node",
            "motor_efficiency": 1,
            "outlet_node_name": "Heat Recovery Pump Outlet Node",
            "pump_control_type": "Intermittent"
        },
        "HeatSys1 Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 3.2485,
            "coefficient_3_of_the_part_load_performance_curve": -4.7443,
            "coefficient_4_of_the_part_load_performance_curve": 2.5295,
            "design_maximum_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_pump_head": 180705.7,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.4999,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
            "inlet_node_name": "HeatSys1 Supply Inlet Node",
            "motor_efficiency": 0.909,
            "outlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector",
            "pump_control_type": "Intermittent"
        }
    },
    "Refrigeration:Case": {
        "Kitchen_Flr_5_Case:1_WALKINFREEZER": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_credit_fraction_schedule_name": "Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched",
            "case_defrost_drip_down_schedule_name": "Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched",
            "case_defrost_power_per_unit_length": 364.0,
            "case_defrost_schedule_name": "Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched",
            "case_defrost_type": "Electric",
            "case_height": 0.0,
            "case_length": 10.98,
            "case_lighting_schedule_name": "walkin_occ_lght_SCH_2",
            "case_operating_temperature": -23.0,
            "fraction_of_anti_sweat_heater_energy_to_case": 0.0,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 0.0,
            "latent_case_credit_curve_name": "Kitchen_Flr_5_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 19.7142857142857,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.1,
            "rated_runtime_fraction": 0.4,
            "rated_total_cooling_capacity_per_unit_length": 734.0,
            "refrigerated_case_restocking_schedule_name": "Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched",
            "standard_case_fan_power_per_unit_length": 19.7142857142857,
            "standard_case_lighting_power_per_unit_length": 33,
            "under_case_hvac_return_air_fraction": 0.0,
            "zone_name": "Kitchen_Flr_5"
        },
        "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE": {
            "anti_sweat_heater_control_type": "None",
            "availability_schedule_name": "ALWAYS_ON",
            "case_anti_sweat_heater_power_per_unit_length": 0.0,
            "case_defrost_power_per_unit_length": 0.0,
            "case_defrost_type": "None",
            "case_height": 0.0,
            "case_length": 8.93,
            "case_lighting_schedule_name": "walkin_occ_lght_SCH_2",
            "case_operating_temperature": 2.0,
            "fraction_of_anti_sweat_heater_energy_to_case": 0.2,
            "fraction_of_lighting_energy_to_case": 1.0,
            "humidity_at_zero_anti_sweat_heater_energy": 0.0,
            "latent_case_credit_curve_name": "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult",
            "latent_case_credit_curve_type": "CaseTemperatureMethod",
            "minimum_anti_sweat_heater_power_per_unit_length": 0.0,
            "operating_case_fan_power_per_unit_length": 19.1428571428571,
            "rated_ambient_relative_humidity": 55.0,
            "rated_ambient_temperature": 23.88,
            "rated_latent_heat_ratio": 0.08,
            "rated_runtime_fraction": 0.85,
            "rated_total_cooling_capacity_per_unit_length": 886.5,
            "refrigerated_case_restocking_schedule_name": "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched",
            "standard_case_fan_power_per_unit_length": 19.1428571428571,
            "standard_case_lighting_power_per_unit_length": 40,
            "under_case_hvac_return_air_fraction": 0.05,
            "zone_name": "Kitchen_Flr_5"
        }
    },
    "Refrigeration:CaseAndWalkInList": {
        "RACK1CaseList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Kitchen_Flr_5_Case:1_WALKINFREEZER"
                }
            ]
        },
        "RACK2CaseList": {
            "cases_and_walkins": [
                {
                    "case_or_walkin_name": "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE"
                }
            ]
        }
    },
    "Refrigeration:CompressorRack": {
        "RACK1": {
            "compressor_rack_cop_function_of_temperature_curve_name": "RACK1_RackCOPfTCurve",
            "condenser_air_inlet_node_name": "RACK1_condenserInlet",
            "condenser_fan_power_function_of_temperature_curve_name": "RACK1_RackCondFanCurve2",
            "condenser_type": "AirCooled",
            "design_compressor_rack_cop": 2.3,
            "design_condenser_fan_power": 1000.0,
            "end_use_subcategory": "LowTempRefrigeration",
            "heat_rejection_location": "Outdoors",
            "refrigeration_case_name_or_walkin_name_or_caseandwalkinlist_name": "RACK1CaseList"
        },
        "RACK2": {
            "compressor_rack_cop_function_of_temperature_curve_name": "RACK2_RackCOPfTCurve",
            "condenser_air_inlet_node_name": "RACK2_condenserInlet",
            "condenser_type": "AirCooled",
            "design_compressor_rack_cop": 6.93,
            "design_condenser_fan_power": 1000.0,
            "end_use_subcategory": "MedTempRefrigeration",
            "heat_rejection_location": "Outdoors",
            "refrigeration_case_name_or_walkin_name_or_caseandwalkinlist_name": "RACK2CaseList"
        }
    },
    "RunPeriod": {
        "RUNPERIOD 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "RunPeriodControl:SpecialDays": {
        "Christmas": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "December 25"
        },
        "Columbus Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "2nd Monday in October"
        },
        "Independence Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "July 4"
        },
        "Labor Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "1st Monday in September"
        },
        "MLK Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in January"
        },
        "Memorial Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "Last Monday in May"
        },
        "New Years Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "January 1"
        },
        "Presidents Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "3rd Monday in February"
        },
        "Thanksgiving": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "4th Thursday in November"
        },
        "Veterans Day": {
            "duration": 1,
            "special_day_type": "Holiday",
            "start_date": "November 11"
        }
    },
    "Schedule:Compact": {
        "ACTIVITY_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "AIR_VELO_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "ALWAYS_OFF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_EXTD_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.9
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.65
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_EQUIP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3492682264
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.6818012803
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.8766016461
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5844010974
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.5239023396
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3492682264
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3492682264
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4870009145
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.63310118885
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3492682264
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2619511698
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.3492682264
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2619511698
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OA_FRAC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_EXTD_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_OCC_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_SWH_EXTD_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.58
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.66
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.78
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.71
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.78
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.74
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.41
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "BLDG_SWH_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.58
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.66
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.78
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.71
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.82
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.78
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.74
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.41
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.01
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.28
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.3
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.24
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.23
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.01
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "CLGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 24.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CLOTHING_SCH": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "CW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 6.7
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Cool-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "CoolingCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "DaylightAvailSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Dishwashing Booster Setpoint Temp Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 82.22
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Dishwashing Booster Water Inlet Temp Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Dual Zone Control Type Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Control Type"
        },
        "ELEV_LIGHT_FAN_SCH_24_7": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ELEV_LIGHT_FAN_SCH_ADD_DF": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.52
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.52
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.52
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.28
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.46
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.51
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.51
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.51
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.51
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.51
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ER_Exam1_Mult4_Flr_1 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ER_Exam1_Mult4_Flr_1 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ER_Exam1_Mult4_Flr_1 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ER_Exam1_Mult4_Flr_1 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ER_Exam3_Mult4_Flr_1 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ER_Exam3_Mult4_Flr_1 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ER_Exam3_Mult4_Flr_1 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ER_Exam3_Mult4_Flr_1 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ER_Trauma1_Flr_1 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ER_Trauma1_Flr_1 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ER_Trauma1_Flr_1 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ER_Trauma1_Flr_1 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ER_Trauma2_Flr_1 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ER_Trauma2_Flr_1 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ER_Trauma2_Flr_1 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ER_Trauma2_Flr_1 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ER_Triage_Mult4_Flr_1 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ER_Triage_Mult4_Flr_1 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ER_Triage_Mult4_Flr_1 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ER_Triage_Mult4_Flr_1 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Exterior_Lgt_ALWAYS_ON": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "HTGSETP_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: ALLDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "HVACOperationSchd": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "HW-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 82
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Heat-Supply-Air-Temp-Sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Hours_of_operation": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "on/off"
        },
        "Humidity Setpoint Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 50
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "INFIL_SCH_PNNL": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                }
            ],
            "schedule_type_limits_name": "fraction"
        },
        "Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.445694444444444
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_Exhaust_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_Flr_5 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_Flr_5 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_Flr_5 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Kitchen_Flr_5 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseCreditReduxSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:No"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDefrost2aDaySched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:20"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Kitchen_Flr_5_Case:1_WALKINFREEZER_CaseDripDown2aDaySched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Interpolate:Average"
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 11:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:30"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "ON/OFF"
        },
        "Kitchen_Flr_5_Case:1_WALKINFREEZER_WalkInStockingSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Tuesday Friday"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 725.0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 417.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 290.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 4:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 5:00"
                },
                {
                    "field": 125.0
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 117.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 90.0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 125.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 117.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 90.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Kitchen_Flr_5_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For:AllDays"
                },
                {
                    "field": "Until: 6:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 50.0
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 70.0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 80.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 70.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 50.0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 80.0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 90.0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 80.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "LAUNDRY_SWH_SCH": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "UNTIL: 15:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Lab_Flr_3 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Lab_Flr_3 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Lab_Flr_3 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Lab_Flr_3 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Lab_Flr_4 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Lab_Flr_4 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Lab_Flr_4 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Lab_Flr_4 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Laundry Setpoint Temp Schedule": {
            "data": [
                {
                    "field": "THROUGH: 12/31"
                },
                {
                    "field": "FOR: AllDays"
                },
                {
                    "field": "UNTIL: 24:00"
                },
                {
                    "field": 82.22
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "MaxRelHumSetSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "MinOA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "MinRelHumSetSch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 40
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "MinRelHumSetSch_addDI": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 30
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "MinRelHumSetSch_addDI_ICU": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 35
                }
            ],
            "schedule_type_limits_name": "Humidity"
        },
        "OR1_Flr_2 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OR1_Flr_2 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OR1_Flr_2 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "OR1_Flr_2 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "OR2_Mult5_Flr_2 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OR2_Mult5_Flr_2 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OR2_Mult5_Flr_2 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "OR2_Mult5_Flr_2 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "OR3_Flr_2 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OR3_Flr_2 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OR3_Flr_2 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "OR3_Flr_2 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "OR4_Flr_2 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OR4_Flr_2 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "OR4_Flr_2 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "OR4_Flr_2 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "OR_MinSA_Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PV_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom1_Mult10_Flr_3 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom1_Mult10_Flr_3 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom1_Mult10_Flr_3 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom1_Mult10_Flr_3 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom1_Mult10_Flr_4 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom1_Mult10_Flr_4 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom1_Mult10_Flr_4 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom1_Mult10_Flr_4 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom2_Flr_3 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom2_Flr_3 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom2_Flr_3 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom2_Flr_3 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom2_Flr_4 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom2_Flr_4 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom2_Flr_4 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom2_Flr_4 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom3_Mult10_Flr_3 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom3_Mult10_Flr_3 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom3_Mult10_Flr_3 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom3_Mult10_Flr_3 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom3_Mult10_Flr_4 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom3_Mult10_Flr_4 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom3_Mult10_Flr_4 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom3_Mult10_Flr_4 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom4_Flr_3 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom4_Flr_3 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom4_Flr_3 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom4_Flr_3 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom4_Flr_4 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom4_Flr_4 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom4_Flr_4 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom4_Flr_4 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom5_Mult10_Flr_3 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom5_Mult10_Flr_3 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom5_Mult10_Flr_3 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom5_Mult10_Flr_3 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom5_Mult10_Flr_4 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom5_Mult10_Flr_4 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom5_Mult10_Flr_4 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom5_Mult10_Flr_4 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom6_Flr_3 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom6_Flr_3 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom6_Flr_3 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom6_Flr_3 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom6_Flr_4 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom6_Flr_4 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom6_Flr_4 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom6_Flr_4 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom7_Mult10_Flr_3 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom7_Mult10_Flr_3 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom7_Mult10_Flr_3 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom7_Mult10_Flr_3 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom7_Mult10_Flr_4 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom7_Mult10_Flr_4 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom7_Mult10_Flr_4 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom7_Mult10_Flr_4 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom8_Flr_3 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom8_Flr_3 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom8_Flr_3 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom8_Flr_3 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom8_Flr_4 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom8_Flr_4 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PatRoom8_Flr_4 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PatRoom8_Flr_4 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PhysTherapy_Flr_3 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PhysTherapy_Flr_3 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "PhysTherapy_Flr_3 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PhysTherapy_Flr_3 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "PlantOnSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Radiology_Flr_4 sub cat Latent fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Radiology_Flr_4 sub cat Sensible fract sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.2
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Radiology_Flr_4 sub cat Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Radiology_Flr_4 sub catHot Supply Temp Sched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 55
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "ReheatCoilAvailSched": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "SHADING_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "SHWSys1 Water Heater Ambient Temperature Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22.0
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SHWSys1 Water Heater Setpoint Temperature Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60.1
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "SHWSys1-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 60
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "Tower-Loop-Temp-Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.1
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "VAV_ER_OAminOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.33
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "VAV_ICU_OAminOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.33
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "VAV_LABS_OAminOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "VAV_OR_OAminOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.33
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "VAV_PATRMS_OAminOAFracSchedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.33
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "VAV_SAT_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 12.8
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "WORK_EFF_SCH": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "elevator_running_sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.13681
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.0603
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.02513
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.02513
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "elevator_standby_sch": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 05:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.72775
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.88
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.95
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.95
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch0_basement": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.073233323
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.366166615
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.659099907
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.219699969
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.073233323
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.073233323
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.146466646
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.292933292
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.073233323
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0366166615
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.073233323
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0366166615
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch1_office": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0625
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.3125
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.5625
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.1875
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0625
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0625
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.125
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0625
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.03125
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.0625
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.03125
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch2_er": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.81
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.72
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.45
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch3_record": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.07563
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.37813
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.68063
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.22688
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.07563
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.07563
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.15125
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3025
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.07563
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.03781
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.07563
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.03781
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch4_corridor": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.3608307885
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.6494985055
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3608307885
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.3608307885
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.577335434
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3608307885
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.3608307885
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.505164647
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.3608307885
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch5_nursestn_lobby1": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0846
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.423
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7614
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2538
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0846
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.0846
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.1692
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.3384
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0846
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.0423
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.0846
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0423
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch6_or": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.81
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.045
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.045
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch7_ic": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.81
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.72
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.45
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch8_nursstn": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.81
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.72
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.45
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch9_nursestn_lobby2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.408
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.7344
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.408
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.408
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.6528
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.408
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.408
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.5712
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.408
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch10_patient_room": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.81
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.72
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.45
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch11_physical_therapy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.81
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.045
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.045
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch12_lab": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.81
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.045
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.045
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch13_radiology": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.45
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.81
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.36
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.045
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.09
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.045
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch14_dining": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.325
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.585
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.325
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.325
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.52
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.325
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.325
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.455
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.325
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch15_kitchen": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.63
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.56
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.35
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.49
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.35
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "ltg_sch_office1_flr_5": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.06531000000000001
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.32656
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.58781
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.19594
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.06531000000000001
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.06531000000000001
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.13062000000000001
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.26125
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.06531000000000001
                },
                {
                    "field": "For: AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.03266
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.06531000000000001
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.03266
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "walkin_occ_lght_SCH_2": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.26
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.468
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.156
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: WinterDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.104
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.208
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.052
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                }
            ],
            "schedule_type_limits_name": "Fraction"
        }
    },
    "Schedule:Constant": {
        "Bypass Heat Exchanger Status": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Any Number"
        },
        "Dummy Water Heater Setpoint": {
            "hourly_value": 10.0,
            "schedule_type_limits_name": "Temperature"
        },
        "Heat Recovery Chiller Bypass Loop Setpoint Schedule": {
            "hourly_value": 6.67,
            "schedule_type_limits_name": "Temperature"
        },
        "Heat Recovery Chiller Setpoint": {
            "hourly_value": 48.89,
            "schedule_type_limits_name": "Temperature"
        },
        "VAV_1 Max OA Fraction": {
            "hourly_value": 1.0
        },
        "VAV_2 Max OA Fraction": {
            "hourly_value": 1.0
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {},
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "SetpointManager:MixedAir": {
        "CAV_KITCHEN_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CAV_KITCHEN Heating Coil Outlet",
            "fan_outlet_node_name": "CAV_KITCHEN Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "CAV_KITCHEN Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "CAV_KITCHEN Cooling Coil Outlet"
        },
        "CAV_KITCHEN_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CAV_KITCHEN Heating Coil Outlet",
            "fan_outlet_node_name": "CAV_KITCHEN Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "CAV_KITCHEN Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "CAV_KITCHEN Heating Coil Outlet"
        },
        "CAV_KITCHEN_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CAV_KITCHEN Heating Coil Outlet",
            "fan_outlet_node_name": "CAV_KITCHEN Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "CAV_KITCHEN Zone Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "CAV_KITCHEN Mixed Air Outlet"
        },
        "VAV_1_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_1_HeatC-VAV_1 FanNode",
            "fan_outlet_node_name": "VAV_1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_1_CoolC-VAV_1_HeatCNode"
        },
        "VAV_1_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_1_HeatC-VAV_1 FanNode",
            "fan_outlet_node_name": "VAV_1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_1_HeatC-VAV_1 FanNode"
        },
        "VAV_1_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_1_HeatC-VAV_1 FanNode",
            "fan_outlet_node_name": "VAV_1 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_1 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_1_OA-VAV_1_CoolCNode"
        },
        "VAV_2_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_2_HeatC-VAV_2 FanNode",
            "fan_outlet_node_name": "VAV_2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_2_CoolC-VAV_2_HeatCNode"
        },
        "VAV_2_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_2_HeatC-VAV_2 FanNode",
            "fan_outlet_node_name": "VAV_2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_2_HeatC-VAV_2 FanNode"
        },
        "VAV_2_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_2_HeatC-VAV_2 FanNode",
            "fan_outlet_node_name": "VAV_2 Supply Equipment Outlet Node",
            "reference_setpoint_node_name": "VAV_2 Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_2_OA-VAV_2_CoolCNode"
        },
        "VAV_ER_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_ER_HeatC-VAV_ER FanNode",
            "fan_outlet_node_name": "VAV_ER_FanNode-VAV_ER HumidifierNode",
            "reference_setpoint_node_name": "VAV_ER Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_ER_CoolC-VAV_ER_HeatCNode"
        },
        "VAV_ER_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_ER_HeatC-VAV_ER FanNode",
            "fan_outlet_node_name": "VAV_ER_FanNode-VAV_ER HumidifierNode",
            "reference_setpoint_node_name": "VAV_ER Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_ER_HeatC-VAV_ER FanNode"
        },
        "VAV_ER_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_ER_HeatC-VAV_ER FanNode",
            "fan_outlet_node_name": "VAV_ER_FanNode-VAV_ER HumidifierNode",
            "reference_setpoint_node_name": "VAV_ER Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_ER_OA-VAV_ER_CoolCNode"
        },
        "VAV_ICU_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_ICU_HeatC-VAV_ICU FanNode",
            "fan_outlet_node_name": "VAV_ICU_FanNode-VAV_ICU HumidifierNode",
            "reference_setpoint_node_name": "VAV_ICU Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_ICU_CoolC-VAV_ICU_HeatCNode"
        },
        "VAV_ICU_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_ICU_HeatC-VAV_ICU FanNode",
            "fan_outlet_node_name": "VAV_ICU_FanNode-VAV_ICU HumidifierNode",
            "reference_setpoint_node_name": "VAV_ICU Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_ICU_HeatC-VAV_ICU FanNode"
        },
        "VAV_ICU_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_ICU_HeatC-VAV_ICU FanNode",
            "fan_outlet_node_name": "VAV_ICU_FanNode-VAV_ICU HumidifierNode",
            "reference_setpoint_node_name": "VAV_ICU Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_ICU_OA-VAV_ICU_CoolCNode"
        },
        "VAV_LABS_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_LABS_HeatC-VAV_LABS FanNode",
            "fan_outlet_node_name": "VAV_LABS_FanNode-VAV_LABS HumidifierNode",
            "reference_setpoint_node_name": "VAV_LABS Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_LABS_CoolC-VAV_LABS_HeatCNode"
        },
        "VAV_LABS_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_LABS_HeatC-VAV_LABS FanNode",
            "fan_outlet_node_name": "VAV_LABS_FanNode-VAV_LABS HumidifierNode",
            "reference_setpoint_node_name": "VAV_LABS Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_LABS_HeatC-VAV_LABS FanNode"
        },
        "VAV_LABS_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_LABS_HeatC-VAV_LABS FanNode",
            "fan_outlet_node_name": "VAV_LABS_FanNode-VAV_LABS HumidifierNode",
            "reference_setpoint_node_name": "VAV_LABS Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_LABS_OA-VAV_LABS_CoolCNode"
        },
        "VAV_OR_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_OR_HeatC-VAV_OR FanNode",
            "fan_outlet_node_name": "VAV_OR_FanNode-VAV_OR HumidifierNode",
            "reference_setpoint_node_name": "VAV_OR Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_OR_CoolC-VAV_OR_HeatCNode"
        },
        "VAV_OR_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_OR_HeatC-VAV_OR FanNode",
            "fan_outlet_node_name": "VAV_OR_FanNode-VAV_OR HumidifierNode",
            "reference_setpoint_node_name": "VAV_OR Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_OR_HeatC-VAV_OR FanNode"
        },
        "VAV_OR_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_OR_HeatC-VAV_OR FanNode",
            "fan_outlet_node_name": "VAV_OR_FanNode-VAV_OR HumidifierNode",
            "reference_setpoint_node_name": "VAV_OR Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_OR_OA-VAV_OR_CoolCNode"
        },
        "VAV_PATRMS_CoolC SAT Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_PATRMS_HeatC-VAV_PATRMS FanNode",
            "fan_outlet_node_name": "VAV_PATRMS_FanNode-VAV_PATRMS HumidifierNode",
            "reference_setpoint_node_name": "VAV_PATRMS Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode"
        },
        "VAV_PATRMS_HeatC MixedAir Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_PATRMS_HeatC-VAV_PATRMS FanNode",
            "fan_outlet_node_name": "VAV_PATRMS_FanNode-VAV_PATRMS HumidifierNode",
            "reference_setpoint_node_name": "VAV_PATRMS Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_PATRMS_HeatC-VAV_PATRMS FanNode"
        },
        "VAV_PATRMS_OAMixed Air Temp Manager": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "VAV_PATRMS_HeatC-VAV_PATRMS FanNode",
            "fan_outlet_node_name": "VAV_PATRMS_FanNode-VAV_PATRMS HumidifierNode",
            "reference_setpoint_node_name": "VAV_PATRMS Supply Equipment Outlet Node",
            "setpoint_node_or_nodelist_name": "VAV_PATRMS_OA-VAV_PATRMS_CoolCNode"
        }
    },
    "SetpointManager:MultiZone:Humidity:Maximum": {
        "VAV_ER CoolC HUMRAT setpoint": {
            "hvac_air_loop_name": "VAV_ER",
            "setpoint_node_or_nodelist_name": "VAV_ER_CoolC-VAV_ER_HeatCNode"
        },
        "VAV_ICU CoolC HUMRAT setpoint": {
            "hvac_air_loop_name": "VAV_ICU",
            "setpoint_node_or_nodelist_name": "VAV_ICU_CoolC-VAV_ICU_HeatCNode"
        },
        "VAV_LABS CoolC HUMRAT setpoint": {
            "hvac_air_loop_name": "VAV_LABS",
            "setpoint_node_or_nodelist_name": "VAV_LABS_CoolC-VAV_LABS_HeatCNode"
        },
        "VAV_OR CoolC HUMRAT setpoint": {
            "hvac_air_loop_name": "VAV_OR",
            "setpoint_node_or_nodelist_name": "VAV_OR_CoolC-VAV_OR_HeatCNode"
        },
        "VAV_PATRMS CoolC HUMRAT setpoint": {
            "hvac_air_loop_name": "VAV_PATRMS",
            "setpoint_node_or_nodelist_name": "VAV_PATRMS_CoolC-VAV_PATRMS_HeatCNode"
        }
    },
    "SetpointManager:MultiZone:Humidity:Minimum": {
        "VAV_ER Humidifier HUMRAT setpoint": {
            "hvac_air_loop_name": "VAV_ER",
            "setpoint_node_or_nodelist_name": "VAV_ER Supply Equipment Outlet Node"
        },
        "VAV_ICU Humidifier HUMRAT setpoint": {
            "hvac_air_loop_name": "VAV_ICU",
            "setpoint_node_or_nodelist_name": "VAV_ICU Supply Equipment Outlet Node"
        },
        "VAV_LABS Humidifier HUMRAT setpoint": {
            "hvac_air_loop_name": "VAV_LABS",
            "setpoint_node_or_nodelist_name": "VAV_LABS Supply Equipment Outlet Node"
        },
        "VAV_OR Humidifier HUMRAT setpoint": {
            "hvac_air_loop_name": "VAV_OR",
            "setpoint_node_or_nodelist_name": "VAV_OR Supply Equipment Outlet Node"
        },
        "VAV_PATRMS Humidifier HUMRAT setpoint": {
            "hvac_air_loop_name": "VAV_PATRMS",
            "setpoint_node_or_nodelist_name": "VAV_PATRMS Supply Equipment Outlet Node"
        }
    },
    "SetpointManager:OutdoorAirPretreat": {
        "VAV_1 Heat Exchanger Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "maximum_setpoint_humidity_ratio": 1.0,
            "maximum_setpoint_temperature": 99,
            "minimum_setpoint_humidity_ratio": 1e-05,
            "minimum_setpoint_temperature": -99,
            "mixed_air_stream_node_name": "VAV_1_OA-VAV_1_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_1_OAInlet Node",
            "reference_setpoint_node_name": "VAV_1_OA-VAV_1_CoolCNode",
            "return_air_stream_node_name": "VAV_1 Supply Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "VAV_1 Heat Recovery Outlet Node"
        },
        "VAV_ICU Heat Exchanger Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "maximum_setpoint_humidity_ratio": 1.0,
            "maximum_setpoint_temperature": 99,
            "minimum_setpoint_humidity_ratio": 1e-05,
            "minimum_setpoint_temperature": -99,
            "mixed_air_stream_node_name": "VAV_ICU_OA-VAV_ICU_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_ICU_OAInlet Node",
            "reference_setpoint_node_name": "VAV_ICU_OA-VAV_ICU_CoolCNode",
            "return_air_stream_node_name": "VAV_ICU Supply Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "VAV_ICU Heat Recovery Outlet Node"
        },
        "VAV_PATRMS Heat Exchanger Supply Air Temp Manager": {
            "control_variable": "Temperature",
            "maximum_setpoint_humidity_ratio": 1.0,
            "maximum_setpoint_temperature": 99,
            "minimum_setpoint_humidity_ratio": 1e-05,
            "minimum_setpoint_temperature": -99,
            "mixed_air_stream_node_name": "VAV_PATRMS_OA-VAV_PATRMS_CoolCNode",
            "outdoor_air_stream_node_name": "VAV_PATRMS_OAInlet Node",
            "reference_setpoint_node_name": "VAV_PATRMS_OA-VAV_PATRMS_CoolCNode",
            "return_air_stream_node_name": "VAV_PATRMS Supply Equipment Inlet Node",
            "setpoint_node_or_nodelist_name": "VAV_PATRMS Heat Recovery Outlet Node"
        }
    },
    "SetpointManager:OutdoorAirReset": {
        "CoolSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 21.11,
            "outdoor_low_temperature": 12.78,
            "setpoint_at_outdoor_high_temperature": 6.7,
            "setpoint_at_outdoor_low_temperature": 8.89,
            "setpoint_node_or_nodelist_name": "CoolSys1 Supply Outlet Node"
        },
        "HeatSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "outdoor_high_temperature": 10,
            "outdoor_low_temperature": -6.7,
            "setpoint_at_outdoor_high_temperature": 48.89,
            "setpoint_at_outdoor_low_temperature": 60.0,
            "setpoint_node_or_nodelist_name": "HeatSys1 Supply Outlet Node"
        }
    },
    "SetpointManager:Scheduled": {
        "CoolSys1 Loop Plant Demand Inlet Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "CW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "CoolSys1 Demand Inlet Node"
        },
        "Dummy Water Heater Setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "Dummy Water Heater Setpoint",
            "setpoint_node_or_nodelist_name": "Heat Recovery Supply Outlet Node"
        },
        "Heat Recovery Chiller Bypass Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Heat Recovery Chiller Bypass Loop Setpoint Schedule",
            "setpoint_node_or_nodelist_name": "Heat Recovery Chiller Outlet"
        },
        "Heat Recovery Chiller Setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "Heat Recovery Chiller Setpoint",
            "setpoint_node_or_nodelist_name": "Heat Recovery Chiller HR Outlet Node"
        },
        "HeatSys1 Boiler Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "HW-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "HeatSys1 Supply Equipment Outlet Node"
        },
        "SWHSys1 Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "SHWSys1-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "SWHSys1 Supply Outlet Node"
        },
        "TowerWaterSystem Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Tower-Loop-Temp-Schedule",
            "setpoint_node_or_nodelist_name": "TowerWaterSys Supply Outlet Node"
        },
        "VAV_ER SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "VAV_SAT_SCH",
            "setpoint_node_or_nodelist_name": "VAV_ER Supply Equipment Outlet Node"
        },
        "VAV_ICU SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "VAV_SAT_SCH",
            "setpoint_node_or_nodelist_name": "VAV_ICU Supply Equipment Outlet Node"
        },
        "VAV_LABS SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "VAV_SAT_SCH",
            "setpoint_node_or_nodelist_name": "VAV_LABS Supply Equipment Outlet Node"
        },
        "VAV_OR SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "VAV_SAT_SCH",
            "setpoint_node_or_nodelist_name": "VAV_OR Supply Equipment Outlet Node"
        },
        "VAV_PATRMS SAT setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "VAV_SAT_SCH",
            "setpoint_node_or_nodelist_name": "VAV_PATRMS Supply Equipment Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Cooling": {
        "SupAirTemp MngrKitchen_Flr_5 - Clg": {
            "control_variable": "Temperature",
            "control_zone_name": "Kitchen_Flr_5",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 12.8,
            "setpoint_node_or_nodelist_name": "CAV_KITCHEN Zone Equipment Inlet Node",
            "zone_inlet_node_name": "Kitchen_Flr_5 Direct Air Inlet Node",
            "zone_node_name": "Kitchen_Flr_5 Air Node"
        }
    },
    "SetpointManager:SingleZone:Heating": {
        "SupAirTemp MngrKitchen_Flr_5 - Htg": {
            "control_variable": "Temperature",
            "control_zone_name": "Kitchen_Flr_5",
            "maximum_supply_air_temperature": 40,
            "minimum_supply_air_temperature": 12.8,
            "setpoint_node_or_nodelist_name": "CAV_KITCHEN Supply Equipment Outlet Node",
            "zone_inlet_node_name": "Kitchen_Flr_5 Direct Air Inlet Node",
            "zone_node_name": "Kitchen_Flr_5 Air Node"
        }
    },
    "SetpointManager:Warmest": {
        "VAV_1 Supply Air Temperature Manager": {
            "control_variable": "Temperature",
            "hvac_air_loop_name": "VAV_1",
            "maximum_setpoint_temperature": 15.6,
            "minimum_setpoint_temperature": 12.8,
            "setpoint_node_or_nodelist_name": "VAV_1 Supply Equipment Outlet Node",
            "strategy": "MaximumTemperature"
        },
        "VAV_2 Supply Air Temperature Manager": {
            "control_variable": "Temperature",
            "hvac_air_loop_name": "VAV_2",
            "maximum_setpoint_temperature": 15.6,
            "minimum_setpoint_temperature": 12.8,
            "setpoint_node_or_nodelist_name": "VAV_2 Supply Equipment Outlet Node",
            "strategy": "MaximumTemperature"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 30,
            "shading_calculation_update_frequency_method": "Periodic"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:FCfactorMethod": {
        "Site:GroundTemperature:FCfactorMethod 1": {
            "april_ground_temperature": 13.6,
            "august_ground_temperature": 26.9,
            "december_ground_temperature": 26.2,
            "february_ground_temperature": 18.9,
            "january_ground_temperature": 24.2,
            "july_ground_temperature": 21.2,
            "june_ground_temperature": 17.1,
            "march_ground_temperature": 15.7,
            "may_ground_temperature": 15.5,
            "november_ground_temperature": 27.4,
            "october_ground_temperature": 27.9,
            "september_ground_temperature": 27.6
        }
    },
    "Site:Location": {
        "Tampa-MacDill.AFB_FL_USA WMO=747880": {
            "elevation": 8.0,
            "latitude": 27.85,
            "longitude": -82.52,
            "time_zone": -5.0
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 21.85,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 14.3
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1,
            "heating_sizing_factor": 1,
            "timesteps_in_averaging_window": 6
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "design_loop_exit_temperature": 48.89,
            "loop_design_temperature_difference": 13.89,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "HeatSys1"
        },
        "Sizing:Plant 2": {
            "design_loop_exit_temperature": 7.22,
            "loop_design_temperature_difference": 8.33,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "CoolSys1_Supply"
        },
        "Sizing:Plant 3": {
            "design_loop_exit_temperature": 7.22,
            "loop_design_temperature_difference": 8.33,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "CoolSys1_Demand"
        },
        "Sizing:Plant 4": {
            "coincident_sizing_factor_mode": "GlobalCoolingSizingFactor",
            "design_loop_exit_temperature": 29.4444444444444,
            "loop_design_temperature_difference": 5.55555555555556,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "TowerWaterSys",
            "sizing_option": "Coincident",
            "zone_timesteps_in_averaging_window": 6
        },
        "Sizing:Plant 5": {
            "design_loop_exit_temperature": 48.89,
            "loop_design_temperature_difference": 13.89,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "Heat Recovery Water Loop"
        },
        "Sizing:Plant 6": {
            "design_loop_exit_temperature": 7.22,
            "loop_design_temperature_difference": 8.33,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "Heat Recovery Chiller Bypass Loop"
        },
        "Sizing:Plant 7": {
            "design_loop_exit_temperature": 60,
            "loop_design_temperature_difference": 5.0,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "SWHSys1"
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_1",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": -15,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": 4.3268,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident"
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_2",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": -15,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": 4.4797,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident"
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_ER",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": -15,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident"
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_OR",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": -15,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident"
        },
        "Sizing:System 5": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_ICU",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": -15,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident"
        },
        "Sizing:System 6": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_PATRMS",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": -15,
            "central_heating_maximum_system_air_flow_ratio": 0.5,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident"
        },
        "Sizing:System 7": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "VAV_LABS",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": -15,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "Coincident"
        },
        "Sizing:System 8": {
            "100_outdoor_air_in_cooling": "No",
            "100_outdoor_air_in_heating": "No",
            "airloop_name": "CAV_KITCHEN",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 12.8,
            "central_heating_maximum_system_air_flow_ratio": 1,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_supply_air_flow_rate": 0.0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "design_outdoor_air_flow_rate": "Autosize",
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_supply_air_flow_rate": 0.0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7.0,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1.0
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Basement",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Basement"
        },
        "Sizing:Zone 2": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Office1_Mult4_Flr_1",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Office1_Mult4_Flr_1"
        },
        "Sizing:Zone 3": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Lobby_Records_Flr_1",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Lobby_Records_Flr_1"
        },
        "Sizing:Zone 4": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_Flr_1",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_Flr_1"
        },
        "Sizing:Zone 5": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA ER_NurseStn_Lobby_Flr_1",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "Sizing:Zone 6": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA ICU_NurseStn_Lobby_Flr_2",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "Sizing:Zone 7": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_Flr_2",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_Flr_2"
        },
        "Sizing:Zone 8": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA OR_NurseStn_Lobby_Flr_2",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Sizing:Zone 9": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA PhysTherapy_Flr_3",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PhysTherapy_Flr_3"
        },
        "Sizing:Zone 10": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA NurseStn_Lobby_Flr_3",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_3"
        },
        "Sizing:Zone 11": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_SE_Flr_3",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_SE_Flr_3"
        },
        "Sizing:Zone 12": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_NW_Flr_3",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_NW_Flr_3"
        },
        "Sizing:Zone 13": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Radiology_Flr_4",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Radiology_Flr_4"
        },
        "Sizing:Zone 14": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA NurseStn_Lobby_Flr_4",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_4"
        },
        "Sizing:Zone 15": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_SE_Flr_4",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_SE_Flr_4"
        },
        "Sizing:Zone 16": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_NW_Flr_4",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_NW_Flr_4"
        },
        "Sizing:Zone 17": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Dining_Flr_5",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Dining_Flr_5"
        },
        "Sizing:Zone 18": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA NurseStn_Lobby_Flr_5",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_5"
        },
        "Sizing:Zone 19": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Office1_Flr_5",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Office1_Flr_5"
        },
        "Sizing:Zone 20": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Office2_Mult5_Flr_5",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Office2_Mult5_Flr_5"
        },
        "Sizing:Zone 21": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Office3_Flr_5",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Office3_Flr_5"
        },
        "Sizing:Zone 22": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Office4_Mult6_Flr_5",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Office4_Mult6_Flr_5"
        },
        "Sizing:Zone 23": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Corridor_Flr_5",
            "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Corridor_Flr_5"
        },
        "Sizing:Zone 24": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.014222119896583,
            "design_specification_outdoor_air_object_name": "SZ DSOA ER_Exam1_Mult4_Flr_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "Sizing:Zone 25": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.014222119896583,
            "design_specification_outdoor_air_object_name": "SZ DSOA ER_Trauma1_Flr_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ER_Trauma1_Flr_1"
        },
        "Sizing:Zone 26": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.014222119896583,
            "design_specification_outdoor_air_object_name": "SZ DSOA ER_Exam3_Mult4_Flr_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "Sizing:Zone 27": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.014222119896583,
            "design_specification_outdoor_air_object_name": "SZ DSOA ER_Trauma2_Flr_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ER_Trauma2_Flr_1"
        },
        "Sizing:Zone 28": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.014222119896583,
            "design_specification_outdoor_air_object_name": "SZ DSOA ER_Triage_Mult4_Flr_1",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "Sizing:Zone 29": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.0177769026600668,
            "design_specification_outdoor_air_object_name": "SZ DSOA OR1_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "OR1_Flr_2"
        },
        "Sizing:Zone 30": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.0177769026600668,
            "design_specification_outdoor_air_object_name": "SZ DSOA OR2_Mult5_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "OR2_Mult5_Flr_2"
        },
        "Sizing:Zone 31": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.0177769026600668,
            "design_specification_outdoor_air_object_name": "SZ DSOA OR3_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "OR3_Flr_2"
        },
        "Sizing:Zone 32": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.0177769026600668,
            "design_specification_outdoor_air_object_name": "SZ DSOA OR4_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "OR4_Flr_2"
        },
        "Sizing:Zone 33": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA IC_PatRoom1_Mult5_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "Sizing:Zone 34": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA IC_PatRoom2_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "IC_PatRoom2_Flr_2"
        },
        "Sizing:Zone 35": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA IC_PatRoom3_Mult6_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Sizing:Zone 36": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA ICU_Flr_2",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "ICU_Flr_2"
        },
        "Sizing:Zone 37": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom1_Mult10_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "Sizing:Zone 38": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom2_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom2_Flr_3"
        },
        "Sizing:Zone 39": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom3_Mult10_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "Sizing:Zone 40": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom4_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom4_Flr_3"
        },
        "Sizing:Zone 41": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom5_Mult10_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "Sizing:Zone 42": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom6_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom6_Flr_3"
        },
        "Sizing:Zone 43": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom7_Mult10_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "Sizing:Zone 44": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom8_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom8_Flr_3"
        },
        "Sizing:Zone 45": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom1_Mult10_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "Sizing:Zone 46": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom2_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom2_Flr_4"
        },
        "Sizing:Zone 47": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom3_Mult10_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "Sizing:Zone 48": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom4_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom4_Flr_4"
        },
        "Sizing:Zone 49": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom5_Mult10_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "Sizing:Zone 50": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom6_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom6_Flr_4"
        },
        "Sizing:Zone 51": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom7_Mult10_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "Sizing:Zone 52": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.00711111343325696,
            "design_specification_outdoor_air_object_name": "SZ DSOA PatRoom8_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "PatRoom8_Flr_4"
        },
        "Sizing:Zone 53": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Lab_Flr_3",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Lab_Flr_3"
        },
        "Sizing:Zone 54": {
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Lab_Flr_4",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Lab_Flr_4"
        },
        "Sizing:Zone 55": {
            "cooling_design_air_flow_method": "DesignDayWithLimit",
            "cooling_design_air_flow_rate": 0.0,
            "cooling_minimum_air_flow": 1.88354224873518,
            "cooling_minimum_air_flow_fraction": 0.0,
            "design_specification_outdoor_air_object_name": "SZ DSOA Kitchen_Flr_5",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0.0,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_temperature": 12.8,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_or_zonelist_name": "Kitchen_Flr_5"
        }
    },
    "SizingPeriod:DesignDay": {
        "Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.491,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.016,
            "barometric_pressure": 101229.0,
            "daily_dry_bulb_temperature_range": 7.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.9,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.1,
            "wind_direction": 270,
            "wind_speed": 3.1
        },
        "Tampa-MacDill.AFB_FL_USA Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 101229.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 4.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 4.6,
            "wind_direction": 10,
            "wind_speed": 2.5
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "TARP"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "Basement Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Corridor_Flr_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Corridor_Flr_2 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Corridor_Flr_5 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Corridor_NW_Flr_3 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Corridor_NW_Flr_4 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Corridor_SE_Flr_3 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Corridor_SE_Flr_4 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Dining_Flr_5 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ER_Exam1_Mult4_Flr_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ER_Exam3_Mult4_Flr_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ER_NurseStn_Lobby_Flr_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ER_Trauma1_Flr_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ER_Trauma2_Flr_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ER_Triage_Mult4_Flr_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ICU_Flr_2 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "ICU_NurseStn_Lobby_Flr_2 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "IC_PatRoom1_Mult5_Flr_2 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "IC_PatRoom2_Flr_2 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "IC_PatRoom3_Mult6_Flr_2 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Kitchen_Flr_5 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Lab_Flr_3 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Lab_Flr_4 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Lobby_Records_Flr_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "NurseStn_Lobby_Flr_3 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "NurseStn_Lobby_Flr_4 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "NurseStn_Lobby_Flr_5 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "OR1_Flr_2 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "OR2_Mult5_Flr_2 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "OR3_Flr_2 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "OR4_Flr_2 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "OR_NurseStn_Lobby_Flr_2 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Office1_Flr_5 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Office1_Mult4_Flr_1 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Office2_Mult5_Flr_5 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Office3_Flr_5 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Office4_Mult6_Flr_5 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PatRoom1_Mult10_Flr_3 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PatRoom1_Mult10_Flr_4 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PatRoom2_Flr_3 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PatRoom2_Flr_4 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PatRoom3_Mult10_Flr_3 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PatRoom3_Mult10_Flr_4 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PatRoom4_Flr_3 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PatRoom4_Flr_4 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PatRoom5_Mult10_Flr_3 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PatRoom5_Mult10_Flr_4 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PatRoom6_Flr_3 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PatRoom6_Flr_4 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PatRoom7_Mult10_Flr_3 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PatRoom7_Mult10_Flr_4 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PatRoom8_Flr_3 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PatRoom8_Flr_4 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "PhysTherapy_Flr_3 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        },
        "Radiology_Flr_4 Dual SP Control": {
            "cooling_setpoint_temperature_schedule_name": "ClgSetP_Sch",
            "heating_setpoint_temperature_schedule_name": "HtgSetP_Sch"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "22.1.0"
        }
    },
    "WaterHeater:Mixed": {
        "Dummy Water Heater": {
            "ambient_temperature_indicator": "Outdoors",
            "ambient_temperature_outdoor_air_node_name": "Dummy Water Heater OA Node",
            "deadband_temperature_difference": 0,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_maximum_capacity": 0,
            "heater_thermal_efficiency": 1,
            "maximum_temperature_limit": 50,
            "off_cycle_loss_coefficient_to_ambient_temperature": 0,
            "off_cycle_loss_fraction_to_zone": 0,
            "on_cycle_loss_coefficient_to_ambient_temperature": 0,
            "on_cycle_loss_fraction_to_zone": 0,
            "setpoint_temperature_schedule_name": "Dummy Water Heater Setpoint",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1,
            "source_side_inlet_node_name": "Dummy Water Heater Source Side Inlet Node",
            "source_side_outlet_node_name": "Dummy Water Heater Source Side Outlet Node",
            "tank_volume": 0.0189271,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1,
            "use_side_inlet_node_name": "HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector",
            "use_side_outlet_node_name": "Dummy Water Heater Use Side Outlet Node"
        },
        "SWH Booster E Water Heater": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "KITCHEN_FLR_5",
            "cold_water_supply_temperature_schedule_name": "Dishwashing Booster Water Inlet Temp Schedule",
            "deadband_temperature_difference": 0.1,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Electricity",
            "heater_maximum_capacity": 3000,
            "heater_minimum_capacity": 0,
            "heater_thermal_efficiency": 1,
            "maximum_temperature_limit": 85,
            "off_cycle_loss_coefficient_to_ambient_temperature": 1.05315929589012,
            "off_cycle_parasitic_fuel_type": "Electricity",
            "on_cycle_loss_coefficient_to_ambient_temperature": 1.05315929589012,
            "peak_use_flow_rate": 3.659231e-05,
            "setpoint_temperature_schedule_name": "Dishwashing Booster Setpoint Temp Schedule",
            "tank_volume": 0.02271247,
            "use_flow_rate_fraction_schedule_name": "BLDG_SWH_SCH"
        },
        "SWH Laundry Water Heater": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "BASEMENT",
            "deadband_temperature_difference": 0.1,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NaturalGas",
            "heater_maximum_capacity": 87921.32,
            "heater_minimum_capacity": 0,
            "heater_thermal_efficiency": 0.95,
            "maximum_temperature_limit": 85,
            "off_cycle_loss_coefficient_to_ambient_temperature": 11.2541398681688,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0,
            "on_cycle_loss_coefficient_to_ambient_temperature": 11.2541398681688,
            "peak_use_flow_rate": 0.0001766525,
            "setpoint_temperature_schedule_name": "Laundry Setpoint Temp Schedule",
            "tank_volume": 1.1356235,
            "use_flow_rate_fraction_schedule_name": "LAUNDRY_SWH_SCH"
        },
        "SWHSys1 Water Heater": {
            "ambient_temperature_indicator": "Zone",
            "ambient_temperature_zone_name": "BASEMENT",
            "deadband_temperature_difference": 0.1,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "NaturalGas",
            "heater_maximum_capacity": 175842.64,
            "heater_thermal_efficiency": 0.95,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 85,
            "off_cycle_loss_coefficient_to_ambient_temperature": 15.60100707829,
            "off_cycle_parasitic_fuel_consumption_rate": 0,
            "off_cycle_parasitic_fuel_type": "NaturalGas",
            "off_cycle_parasitic_heat_fraction_to_tank": 0,
            "on_cycle_loss_coefficient_to_ambient_temperature": 15.60100707829,
            "on_cycle_parasitic_fuel_consumption_rate": 0,
            "on_cycle_parasitic_fuel_type": "NaturalGas",
            "setpoint_temperature_schedule_name": "SHWSys1 Water Heater Setpoint Temperature Schedule",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1,
            "tank_volume": 2.271247,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1,
            "use_side_inlet_node_name": "SWHSys1 Pump-Water HeaterNode",
            "use_side_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
        }
    },
    "WaterUse:Connections": {
        "ER_Exam1_Mult4_Flr_1 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "ER_Exam1_Mult4_Flr_1 sub cat"
                }
            ],
            "inlet_node_name": "ER_Exam1_Mult4_Flr_1 sub cat Water Inlet Node",
            "outlet_node_name": "ER_Exam1_Mult4_Flr_1 sub cat Water Outlet Node"
        },
        "ER_Exam3_Mult4_Flr_1 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "ER_Exam3_Mult4_Flr_1 sub cat"
                }
            ],
            "inlet_node_name": "ER_Exam3_Mult4_Flr_1 sub cat Water Inlet Node",
            "outlet_node_name": "ER_Exam3_Mult4_Flr_1 sub cat Water Outlet Node"
        },
        "ER_Trauma1_Flr_1 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "ER_Trauma1_Flr_1 sub cat"
                }
            ],
            "inlet_node_name": "ER_Trauma1_Flr_1 sub cat Water Inlet Node",
            "outlet_node_name": "ER_Trauma1_Flr_1 sub cat Water Outlet Node"
        },
        "ER_Trauma2_Flr_1 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "ER_Trauma2_Flr_1 sub cat"
                }
            ],
            "inlet_node_name": "ER_Trauma2_Flr_1 sub cat Water Inlet Node",
            "outlet_node_name": "ER_Trauma2_Flr_1 sub cat Water Outlet Node"
        },
        "ER_Triage_Mult4_Flr_1 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "ER_Triage_Mult4_Flr_1 sub cat"
                }
            ],
            "inlet_node_name": "ER_Triage_Mult4_Flr_1 sub cat Water Inlet Node",
            "outlet_node_name": "ER_Triage_Mult4_Flr_1 sub cat Water Outlet Node"
        },
        "Kitchen_Flr_5 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "Kitchen_Flr_5 sub cat"
                }
            ],
            "inlet_node_name": "Kitchen_Flr_5 sub cat Water Inlet Node",
            "outlet_node_name": "Kitchen_Flr_5 sub cat Water Outlet Node"
        },
        "Lab_Flr_3 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "Lab_Flr_3 sub cat"
                }
            ],
            "inlet_node_name": "Lab_Flr_3 sub cat Water Inlet Node",
            "outlet_node_name": "Lab_Flr_3 sub cat Water Outlet Node"
        },
        "Lab_Flr_4 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "Lab_Flr_4 sub cat"
                }
            ],
            "inlet_node_name": "Lab_Flr_4 sub cat Water Inlet Node",
            "outlet_node_name": "Lab_Flr_4 sub cat Water Outlet Node"
        },
        "OR1_Flr_2 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "OR1_Flr_2 sub cat"
                }
            ],
            "inlet_node_name": "OR1_Flr_2 sub cat Water Inlet Node",
            "outlet_node_name": "OR1_Flr_2 sub cat Water Outlet Node"
        },
        "OR2_Mult5_Flr_2 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "OR2_Mult5_Flr_2 sub cat"
                }
            ],
            "inlet_node_name": "OR2_Mult5_Flr_2 sub cat Water Inlet Node",
            "outlet_node_name": "OR2_Mult5_Flr_2 sub cat Water Outlet Node"
        },
        "OR3_Flr_2 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "OR3_Flr_2 sub cat"
                }
            ],
            "inlet_node_name": "OR3_Flr_2 sub cat Water Inlet Node",
            "outlet_node_name": "OR3_Flr_2 sub cat Water Outlet Node"
        },
        "OR4_Flr_2 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "OR4_Flr_2 sub cat"
                }
            ],
            "inlet_node_name": "OR4_Flr_2 sub cat Water Inlet Node",
            "outlet_node_name": "OR4_Flr_2 sub cat Water Outlet Node"
        },
        "PatRoom1_Mult10_Flr_3 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom1_Mult10_Flr_3 sub cat"
                }
            ],
            "inlet_node_name": "PatRoom1_Mult10_Flr_3 sub cat Water Inlet Node",
            "outlet_node_name": "PatRoom1_Mult10_Flr_3 sub cat Water Outlet Node"
        },
        "PatRoom1_Mult10_Flr_4 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom1_Mult10_Flr_4 sub cat"
                }
            ],
            "inlet_node_name": "PatRoom1_Mult10_Flr_4 sub cat Water Inlet Node",
            "outlet_node_name": "PatRoom1_Mult10_Flr_4 sub cat Water Outlet Node"
        },
        "PatRoom2_Flr_3 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom2_Flr_3 sub cat"
                }
            ],
            "inlet_node_name": "PatRoom2_Flr_3 sub cat Water Inlet Node",
            "outlet_node_name": "PatRoom2_Flr_3 sub cat Water Outlet Node"
        },
        "PatRoom2_Flr_4 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom2_Flr_4 sub cat"
                }
            ],
            "inlet_node_name": "PatRoom2_Flr_4 sub cat Water Inlet Node",
            "outlet_node_name": "PatRoom2_Flr_4 sub cat Water Outlet Node"
        },
        "PatRoom3_Mult10_Flr_3 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom3_Mult10_Flr_3 sub cat"
                }
            ],
            "inlet_node_name": "PatRoom3_Mult10_Flr_3 sub cat Water Inlet Node",
            "outlet_node_name": "PatRoom3_Mult10_Flr_3 sub cat Water Outlet Node"
        },
        "PatRoom3_Mult10_Flr_4 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom3_Mult10_Flr_4 sub cat"
                }
            ],
            "inlet_node_name": "PatRoom3_Mult10_Flr_4 sub cat Water Inlet Node",
            "outlet_node_name": "PatRoom3_Mult10_Flr_4 sub cat Water Outlet Node"
        },
        "PatRoom4_Flr_3 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom4_Flr_3 sub cat"
                }
            ],
            "inlet_node_name": "PatRoom4_Flr_3 sub cat Water Inlet Node",
            "outlet_node_name": "PatRoom4_Flr_3 sub cat Water Outlet Node"
        },
        "PatRoom4_Flr_4 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom4_Flr_4 sub cat"
                }
            ],
            "inlet_node_name": "PatRoom4_Flr_4 sub cat Water Inlet Node",
            "outlet_node_name": "PatRoom4_Flr_4 sub cat Water Outlet Node"
        },
        "PatRoom5_Mult10_Flr_3 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom5_Mult10_Flr_3 sub cat"
                }
            ],
            "inlet_node_name": "PatRoom5_Mult10_Flr_3 sub cat Water Inlet Node",
            "outlet_node_name": "PatRoom5_Mult10_Flr_3 sub cat Water Outlet Node"
        },
        "PatRoom5_Mult10_Flr_4 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom5_Mult10_Flr_4 sub cat"
                }
            ],
            "inlet_node_name": "PatRoom5_Mult10_Flr_4 sub cat Water Inlet Node",
            "outlet_node_name": "PatRoom5_Mult10_Flr_4 sub cat Water Outlet Node"
        },
        "PatRoom6_Flr_3 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom6_Flr_3 sub cat"
                }
            ],
            "inlet_node_name": "PatRoom6_Flr_3 sub cat Water Inlet Node",
            "outlet_node_name": "PatRoom6_Flr_3 sub cat Water Outlet Node"
        },
        "PatRoom6_Flr_4 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom6_Flr_4 sub cat"
                }
            ],
            "inlet_node_name": "PatRoom6_Flr_4 sub cat Water Inlet Node",
            "outlet_node_name": "PatRoom6_Flr_4 sub cat Water Outlet Node"
        },
        "PatRoom7_Mult10_Flr_3 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom7_Mult10_Flr_3 sub cat"
                }
            ],
            "inlet_node_name": "PatRoom7_Mult10_Flr_3 sub cat Water Inlet Node",
            "outlet_node_name": "PatRoom7_Mult10_Flr_3 sub cat Water Outlet Node"
        },
        "PatRoom7_Mult10_Flr_4 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom7_Mult10_Flr_4 sub cat"
                }
            ],
            "inlet_node_name": "PatRoom7_Mult10_Flr_4 sub cat Water Inlet Node",
            "outlet_node_name": "PatRoom7_Mult10_Flr_4 sub cat Water Outlet Node"
        },
        "PatRoom8_Flr_3 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom8_Flr_3 sub cat"
                }
            ],
            "inlet_node_name": "PatRoom8_Flr_3 sub cat Water Inlet Node",
            "outlet_node_name": "PatRoom8_Flr_3 sub cat Water Outlet Node"
        },
        "PatRoom8_Flr_4 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PatRoom8_Flr_4 sub cat"
                }
            ],
            "inlet_node_name": "PatRoom8_Flr_4 sub cat Water Inlet Node",
            "outlet_node_name": "PatRoom8_Flr_4 sub cat Water Outlet Node"
        },
        "PhysTherapy_Flr_3 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "PhysTherapy_Flr_3 sub cat"
                }
            ],
            "inlet_node_name": "PhysTherapy_Flr_3 sub cat Water Inlet Node",
            "outlet_node_name": "PhysTherapy_Flr_3 sub cat Water Outlet Node"
        },
        "Radiology_Flr_4 sub cat": {
            "connections": [
                {
                    "water_use_equipment_name": "Radiology_Flr_4 sub cat"
                }
            ],
            "inlet_node_name": "Radiology_Flr_4 sub cat Water Inlet Node",
            "outlet_node_name": "Radiology_Flr_4 sub cat Water Outlet Node"
        }
    },
    "WaterUse:Equipment": {
        "ER_Exam1_Mult4_Flr_1 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "ER_Exam1_Mult4_Flr_1 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "ER_Exam1_Mult4_Flr_1 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "ER_Exam1_Mult4_Flr_1 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "ER_Exam1_Mult4_Flr_1 sub cat Temp Sched",
            "zone_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "ER_Exam3_Mult4_Flr_1 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "ER_Exam3_Mult4_Flr_1 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "ER_Exam3_Mult4_Flr_1 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "ER_Exam3_Mult4_Flr_1 sub cat Temp Sched",
            "zone_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_Trauma1_Flr_1 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "ER_Trauma1_Flr_1 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "ER_Trauma1_Flr_1 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "ER_Trauma1_Flr_1 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "ER_Trauma1_Flr_1 sub cat Temp Sched",
            "zone_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "ER_Trauma2_Flr_1 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "ER_Trauma2_Flr_1 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "ER_Trauma2_Flr_1 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "ER_Trauma2_Flr_1 sub cat Temp Sched",
            "zone_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "ER_Triage_Mult4_Flr_1 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "ER_Triage_Mult4_Flr_1 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "ER_Triage_Mult4_Flr_1 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "ER_Triage_Mult4_Flr_1 sub cat Temp Sched",
            "zone_name": "ER_Triage_Mult4_Flr_1"
        },
        "Kitchen_Flr_5 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Kitchen_Flr_5 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "Kitchen_Flr_5 sub cat Latent fract sched",
            "peak_flow_rate": 6.059182e-05,
            "sensible_fraction_schedule_name": "Kitchen_Flr_5 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "Kitchen_Flr_5 sub cat Temp Sched",
            "zone_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Lab_Flr_3 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "Lab_Flr_3 sub cat Latent fract sched",
            "peak_flow_rate": 2.11111111111111e-06,
            "sensible_fraction_schedule_name": "Lab_Flr_3 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "Lab_Flr_3 sub cat Temp Sched",
            "zone_name": "Lab_Flr_3"
        },
        "Lab_Flr_4 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "Lab_Flr_4 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "Lab_Flr_4 sub cat Latent fract sched",
            "peak_flow_rate": 2.11111111111111e-06,
            "sensible_fraction_schedule_name": "Lab_Flr_4 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "Lab_Flr_4 sub cat Temp Sched",
            "zone_name": "Lab_Flr_4"
        },
        "OR1_Flr_2 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "OR1_Flr_2 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "OR1_Flr_2 sub cat Latent fract sched",
            "peak_flow_rate": 2.11111111111111e-06,
            "sensible_fraction_schedule_name": "OR1_Flr_2 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "OR1_Flr_2 sub cat Temp Sched",
            "zone_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "OR2_Mult5_Flr_2 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "OR2_Mult5_Flr_2 sub cat Latent fract sched",
            "peak_flow_rate": 2.11111111111111e-06,
            "sensible_fraction_schedule_name": "OR2_Mult5_Flr_2 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "OR2_Mult5_Flr_2 sub cat Temp Sched",
            "zone_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "OR3_Flr_2 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "OR3_Flr_2 sub cat Latent fract sched",
            "peak_flow_rate": 2.11111111111111e-06,
            "sensible_fraction_schedule_name": "OR3_Flr_2 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "OR3_Flr_2 sub cat Temp Sched",
            "zone_name": "OR3_Flr_2"
        },
        "OR4_Flr_2 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "OR4_Flr_2 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "OR4_Flr_2 sub cat Latent fract sched",
            "peak_flow_rate": 6.30555555555556e-06,
            "sensible_fraction_schedule_name": "OR4_Flr_2 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "OR4_Flr_2 sub cat Temp Sched",
            "zone_name": "OR4_Flr_2"
        },
        "PatRoom1_Mult10_Flr_3 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "PatRoom1_Mult10_Flr_3 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PatRoom1_Mult10_Flr_3 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PatRoom1_Mult10_Flr_3 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PatRoom1_Mult10_Flr_3 sub cat Temp Sched",
            "zone_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "PatRoom1_Mult10_Flr_4 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PatRoom1_Mult10_Flr_4 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PatRoom1_Mult10_Flr_4 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PatRoom1_Mult10_Flr_4 sub cat Temp Sched",
            "zone_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "PatRoom2_Flr_3 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PatRoom2_Flr_3 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PatRoom2_Flr_3 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PatRoom2_Flr_3 sub cat Temp Sched",
            "zone_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "PatRoom2_Flr_4 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PatRoom2_Flr_4 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PatRoom2_Flr_4 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PatRoom2_Flr_4 sub cat Temp Sched",
            "zone_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "PatRoom3_Mult10_Flr_3 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PatRoom3_Mult10_Flr_3 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PatRoom3_Mult10_Flr_3 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PatRoom3_Mult10_Flr_3 sub cat Temp Sched",
            "zone_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "PatRoom3_Mult10_Flr_4 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PatRoom3_Mult10_Flr_4 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PatRoom3_Mult10_Flr_4 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PatRoom3_Mult10_Flr_4 sub cat Temp Sched",
            "zone_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "PatRoom4_Flr_3 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PatRoom4_Flr_3 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PatRoom4_Flr_3 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PatRoom4_Flr_3 sub cat Temp Sched",
            "zone_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "PatRoom4_Flr_4 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PatRoom4_Flr_4 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PatRoom4_Flr_4 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PatRoom4_Flr_4 sub cat Temp Sched",
            "zone_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "PatRoom5_Mult10_Flr_3 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PatRoom5_Mult10_Flr_3 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PatRoom5_Mult10_Flr_3 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PatRoom5_Mult10_Flr_3 sub cat Temp Sched",
            "zone_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "PatRoom5_Mult10_Flr_4 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PatRoom5_Mult10_Flr_4 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PatRoom5_Mult10_Flr_4 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PatRoom5_Mult10_Flr_4 sub cat Temp Sched",
            "zone_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "PatRoom6_Flr_3 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PatRoom6_Flr_3 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PatRoom6_Flr_3 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PatRoom6_Flr_3 sub cat Temp Sched",
            "zone_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "PatRoom6_Flr_4 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PatRoom6_Flr_4 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PatRoom6_Flr_4 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PatRoom6_Flr_4 sub cat Temp Sched",
            "zone_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "PatRoom7_Mult10_Flr_3 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PatRoom7_Mult10_Flr_3 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PatRoom7_Mult10_Flr_3 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PatRoom7_Mult10_Flr_3 sub cat Temp Sched",
            "zone_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "PatRoom7_Mult10_Flr_4 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PatRoom7_Mult10_Flr_4 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PatRoom7_Mult10_Flr_4 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PatRoom7_Mult10_Flr_4 sub cat Temp Sched",
            "zone_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "PatRoom8_Flr_3 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PatRoom8_Flr_3 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PatRoom8_Flr_3 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PatRoom8_Flr_3 sub cat Temp Sched",
            "zone_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "PatRoom8_Flr_4 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PatRoom8_Flr_4 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PatRoom8_Flr_4 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PatRoom8_Flr_4 sub cat Temp Sched",
            "zone_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
            "hot_water_supply_temperature_schedule_name": "PhysTherapy_Flr_3 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "PhysTherapy_Flr_3 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "PhysTherapy_Flr_3 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "PhysTherapy_Flr_3 sub cat Temp Sched",
            "zone_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4 sub cat": {
            "end_use_subcategory": "WaterUse",
            "flow_rate_fraction_schedule_name": "BLDG_SWH_EXTD_SCH",
            "hot_water_supply_temperature_schedule_name": "Radiology_Flr_4 sub catHot Supply Temp Sched",
            "latent_fraction_schedule_name": "Radiology_Flr_4 sub cat Latent fract sched",
            "peak_flow_rate": 1.05555555555556e-06,
            "sensible_fraction_schedule_name": "Radiology_Flr_4 sub cat Sensible fract sched",
            "target_temperature_schedule_name": "Radiology_Flr_4 sub cat Temp Sched",
            "zone_name": "Radiology_Flr_4"
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "Nonres Window Glazing Layer East": {
            "solar_heat_gain_coefficient": 0.249,
            "u_factor": 2.58928656,
            "visible_transmittance": 0.2739
        },
        "Nonres Window Glazing Layer North": {
            "solar_heat_gain_coefficient": 0.21,
            "u_factor": 1.40820848,
            "visible_transmittance": 0.29
        },
        "Nonres Window Glazing Layer South": {
            "solar_heat_gain_coefficient": 0.21,
            "u_factor": 1.40820848,
            "visible_transmittance": 0.29
        },
        "Nonres Window Glazing Layer West": {
            "solar_heat_gain_coefficient": 0.21,
            "u_factor": 1.40820848,
            "visible_transmittance": 0.29
        },
        "Res Window Glazing Layer East": {
            "solar_heat_gain_coefficient": 0.249,
            "u_factor": 2.58928656,
            "visible_transmittance": 0.2739
        },
        "Res Window Glazing Layer North": {
            "solar_heat_gain_coefficient": 0.21,
            "u_factor": 1.40820848,
            "visible_transmittance": 0.29
        },
        "Res Window Glazing Layer South": {
            "solar_heat_gain_coefficient": 0.21,
            "u_factor": 1.40820848,
            "visible_transmittance": 0.29
        },
        "Res Window Glazing Layer West": {
            "solar_heat_gain_coefficient": 0.21,
            "u_factor": 1.40820848,
            "visible_transmittance": 0.29
        }
    },
    "Zone": {
        "Basement": {
            "ceiling_height": 2.439,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 9120.27,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corridor_Flr_1": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 2428.79,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corridor_Flr_2": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 2428.79,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corridor_Flr_5": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 2141.32,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corridor_NW_Flr_3": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 2418.88,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corridor_NW_Flr_4": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 2418.88,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corridor_SE_Flr_3": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 2418.88,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Corridor_SE_Flr_4": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 2418.88,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Dining_Flr_5": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 2974.04,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ER_Exam1_Mult4_Flr_1": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 4,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.96,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ER_Exam3_Mult4_Flr_1": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 4,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.96,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ER_NurseStn_Lobby_Flr_1": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 5273.95,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ER_Trauma1_Flr_1": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.96,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ER_Trauma2_Flr_1": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.96,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ER_Triage_Mult4_Flr_1": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 4,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.96,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ICU_Flr_2": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 2637.63,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "ICU_NurseStn_Lobby_Flr_2": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 2854.51,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "IC_PatRoom1_Mult5_Flr_2": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 5,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 89.21,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "IC_PatRoom2_Flr_2": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.96,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "IC_PatRoom3_Mult6_Flr_2": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 6,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 89.21,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Kitchen_Flr_5": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 3965.37,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Lab_Flr_3": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1129.43,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Lab_Flr_4": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 1129.43,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Lobby_Records_Flr_1": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 6294.92,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "NurseStn_Lobby_Flr_3": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 3866.25,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "NurseStn_Lobby_Flr_4": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 3866.22,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "NurseStn_Lobby_Flr_5": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 4441.23,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "OR1_Flr_2": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 237.91,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "OR2_Mult5_Flr_2": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 5,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 237.91,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "OR3_Flr_2": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 237.91,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "OR4_Flr_2": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 951.7,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "OR_NurseStn_Lobby_Flr_2": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 4322.24,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Office1_Flr_5": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 297.5,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Office1_Mult4_Flr_1": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 5,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 59.5,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Office2_Mult5_Flr_5": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 5,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 297.41,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Office3_Flr_5": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 297.41,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Office4_Mult6_Flr_5": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 6,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 59.5,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom1_Mult10_Flr_3": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 89.21,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom1_Mult10_Flr_4": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 89.21,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom2_Flr_3": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 148.71,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom2_Flr_4": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 148.71,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom3_Mult10_Flr_3": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 86.26,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom3_Mult10_Flr_4": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 86.26,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom4_Flr_3": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 148.71,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom4_Flr_4": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 148.71,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom5_Mult10_Flr_3": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 89.21,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom5_Mult10_Flr_4": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 89.21,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom6_Flr_3": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.96,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom6_Flr_4": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.96,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom7_Mult10_Flr_3": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 86.26,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom7_Mult10_Flr_4": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 10,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 86.26,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom8_Flr_3": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.96,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PatRoom8_Flr_4": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 118.96,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "PhysTherapy_Flr_3": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 2081.82,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "Radiology_Flr_4": {
            "ceiling_height": 4.2683,
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "type": 1,
            "volume": 2081.82,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneControl:Humidistat": {
        "ER_Exam3_Mult4_Flr_1 Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "MaxRelHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "MinRelHumSetSch_addDI",
            "zone_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ICU_Flr_2 Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "MaxRelHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "MinRelHumSetSch_addDI_ICU",
            "zone_name": "ICU_Flr_2"
        },
        "Lab_Flr_3 Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "MaxRelHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "MinRelHumSetSch_addDI",
            "zone_name": "Lab_Flr_3"
        },
        "OR2_Mult5_Flr_2 Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "MaxRelHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "MinRelHumSetSch_addDI",
            "zone_name": "OR2_Mult5_Flr_2"
        },
        "PatRoom5_Mult10_Flr_4 Humidistat": {
            "dehumidifying_relative_humidity_setpoint_schedule_name": "MaxRelHumSetSch",
            "humidifying_relative_humidity_setpoint_schedule_name": "MinRelHumSetSch_addDI",
            "zone_name": "PatRoom5_Mult10_Flr_4"
        }
    },
    "ZoneControl:Thermostat": {
        "Basement Thermostat": {
            "control_1_name": "Basement Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Basement"
        },
        "Corridor_Flr_1 Thermostat": {
            "control_1_name": "Corridor_Flr_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_2 Thermostat": {
            "control_1_name": "Corridor_Flr_2 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_5 Thermostat": {
            "control_1_name": "Corridor_Flr_5 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_Flr_5"
        },
        "Corridor_NW_Flr_3 Thermostat": {
            "control_1_name": "Corridor_NW_Flr_3 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_4 Thermostat": {
            "control_1_name": "Corridor_NW_Flr_4 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_NW_Flr_4"
        },
        "Corridor_SE_Flr_3 Thermostat": {
            "control_1_name": "Corridor_SE_Flr_3 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_4 Thermostat": {
            "control_1_name": "Corridor_SE_Flr_4 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Corridor_SE_Flr_4"
        },
        "Dining_Flr_5 Thermostat": {
            "control_1_name": "Dining_Flr_5 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1 Thermostat": {
            "control_1_name": "ER_Exam1_Mult4_Flr_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1 Thermostat": {
            "control_1_name": "ER_Exam3_Mult4_Flr_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1 Thermostat": {
            "control_1_name": "ER_NurseStn_Lobby_Flr_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1 Thermostat": {
            "control_1_name": "ER_Trauma1_Flr_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1 Thermostat": {
            "control_1_name": "ER_Trauma2_Flr_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1 Thermostat": {
            "control_1_name": "ER_Triage_Mult4_Flr_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2 Thermostat": {
            "control_1_name": "ICU_Flr_2 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ICU_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2 Thermostat": {
            "control_1_name": "ICU_NurseStn_Lobby_Flr_2 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2 Thermostat": {
            "control_1_name": "IC_PatRoom1_Mult5_Flr_2 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom2_Flr_2 Thermostat": {
            "control_1_name": "IC_PatRoom2_Flr_2 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2 Thermostat": {
            "control_1_name": "IC_PatRoom3_Mult6_Flr_2 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5 Thermostat": {
            "control_1_name": "Kitchen_Flr_5 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3 Thermostat": {
            "control_1_name": "Lab_Flr_3 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Lab_Flr_3"
        },
        "Lab_Flr_4 Thermostat": {
            "control_1_name": "Lab_Flr_4 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Lab_Flr_4"
        },
        "Lobby_Records_Flr_1 Thermostat": {
            "control_1_name": "Lobby_Records_Flr_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_3 Thermostat": {
            "control_1_name": "NurseStn_Lobby_Flr_3 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_4 Thermostat": {
            "control_1_name": "NurseStn_Lobby_Flr_4 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_5 Thermostat": {
            "control_1_name": "NurseStn_Lobby_Flr_5 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2 Thermostat": {
            "control_1_name": "OR1_Flr_2 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2 Thermostat": {
            "control_1_name": "OR2_Mult5_Flr_2 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2 Thermostat": {
            "control_1_name": "OR3_Flr_2 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "OR3_Flr_2"
        },
        "OR4_Flr_2 Thermostat": {
            "control_1_name": "OR4_Flr_2 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "OR4_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2 Thermostat": {
            "control_1_name": "OR_NurseStn_Lobby_Flr_2 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5 Thermostat": {
            "control_1_name": "Office1_Flr_5 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1 Thermostat": {
            "control_1_name": "Office1_Mult4_Flr_1 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5 Thermostat": {
            "control_1_name": "Office2_Mult5_Flr_5 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5 Thermostat": {
            "control_1_name": "Office3_Flr_5 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5 Thermostat": {
            "control_1_name": "Office4_Mult6_Flr_5 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3 Thermostat": {
            "control_1_name": "PatRoom1_Mult10_Flr_3 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4 Thermostat": {
            "control_1_name": "PatRoom1_Mult10_Flr_4 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3 Thermostat": {
            "control_1_name": "PatRoom2_Flr_3 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4 Thermostat": {
            "control_1_name": "PatRoom2_Flr_4 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3 Thermostat": {
            "control_1_name": "PatRoom3_Mult10_Flr_3 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4 Thermostat": {
            "control_1_name": "PatRoom3_Mult10_Flr_4 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3 Thermostat": {
            "control_1_name": "PatRoom4_Flr_3 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4 Thermostat": {
            "control_1_name": "PatRoom4_Flr_4 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3 Thermostat": {
            "control_1_name": "PatRoom5_Mult10_Flr_3 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4 Thermostat": {
            "control_1_name": "PatRoom5_Mult10_Flr_4 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3 Thermostat": {
            "control_1_name": "PatRoom6_Flr_3 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4 Thermostat": {
            "control_1_name": "PatRoom6_Flr_4 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3 Thermostat": {
            "control_1_name": "PatRoom7_Mult10_Flr_3 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4 Thermostat": {
            "control_1_name": "PatRoom7_Mult10_Flr_4 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3 Thermostat": {
            "control_1_name": "PatRoom8_Flr_3 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4 Thermostat": {
            "control_1_name": "PatRoom8_Flr_4 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3 Thermostat": {
            "control_1_name": "PhysTherapy_Flr_3 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4 Thermostat": {
            "control_1_name": "Radiology_Flr_4 Dual SP Control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "Dual Zone Control Type Sched",
            "zone_or_zonelist_name": "Radiology_Flr_4"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "Basement VAV Box": {
            "air_distribution_unit_outlet_node_name": "Basement VAV Box Outlet Node",
            "air_terminal_name": "Basement VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Corridor_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_Flr_1 VAV Box Outlet Node",
            "air_terminal_name": "Corridor_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Corridor_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_Flr_2 VAV Box Outlet Node",
            "air_terminal_name": "Corridor_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Corridor_Flr_5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_Flr_5 VAV Box Outlet Node",
            "air_terminal_name": "Corridor_Flr_5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Corridor_NW_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_NW_Flr_3 VAV Box Outlet Node",
            "air_terminal_name": "Corridor_NW_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Corridor_NW_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_NW_Flr_4 VAV Box Outlet Node",
            "air_terminal_name": "Corridor_NW_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Corridor_SE_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_SE_Flr_3 VAV Box Outlet Node",
            "air_terminal_name": "Corridor_SE_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Corridor_SE_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Corridor_SE_Flr_4 VAV Box Outlet Node",
            "air_terminal_name": "Corridor_SE_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Dining_Flr_5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Dining_Flr_5 VAV Box Outlet Node",
            "air_terminal_name": "Dining_Flr_5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ER_Exam1_Mult4_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "ER_Exam1_Mult4_Flr_1 VAV Box Outlet Node",
            "air_terminal_name": "ER_Exam1_Mult4_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ER_Exam3_Mult4_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "ER_Exam3_Mult4_Flr_1 VAV Box Outlet Node",
            "air_terminal_name": "ER_Exam3_Mult4_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ER_NurseStn_Lobby_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Outlet Node",
            "air_terminal_name": "ER_NurseStn_Lobby_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ER_Trauma1_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "ER_Trauma1_Flr_1 VAV Box Outlet Node",
            "air_terminal_name": "ER_Trauma1_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ER_Trauma2_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "ER_Trauma2_Flr_1 VAV Box Outlet Node",
            "air_terminal_name": "ER_Trauma2_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ER_Triage_Mult4_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "ER_Triage_Mult4_Flr_1 VAV Box Outlet Node",
            "air_terminal_name": "ER_Triage_Mult4_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ICU_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "ICU_Flr_2 VAV Box Outlet Node",
            "air_terminal_name": "ICU_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "ICU_NurseStn_Lobby_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Outlet Node",
            "air_terminal_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "IC_PatRoom1_Mult5_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Outlet Node",
            "air_terminal_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "IC_PatRoom2_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "IC_PatRoom2_Flr_2 VAV Box Outlet Node",
            "air_terminal_name": "IC_PatRoom2_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "IC_PatRoom3_Mult6_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Outlet Node",
            "air_terminal_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Kitchen_Flr_5 PSZ ADU": {
            "air_distribution_unit_outlet_node_name": "Kitchen_Flr_5 Direct Air Inlet Node",
            "air_terminal_name": "Kitchen_Flr_5 Direct Air",
            "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
        },
        "Lab_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Lab_Flr_3 VAV Box Outlet Node",
            "air_terminal_name": "Lab_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Lab_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Lab_Flr_4 VAV Box Outlet Node",
            "air_terminal_name": "Lab_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Lobby_Records_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Lobby_Records_Flr_1 VAV Box Outlet Node",
            "air_terminal_name": "Lobby_Records_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "NurseStn_Lobby_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "NurseStn_Lobby_Flr_3 VAV Box Outlet Node",
            "air_terminal_name": "NurseStn_Lobby_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "NurseStn_Lobby_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "NurseStn_Lobby_Flr_4 VAV Box Outlet Node",
            "air_terminal_name": "NurseStn_Lobby_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "NurseStn_Lobby_Flr_5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "NurseStn_Lobby_Flr_5 VAV Box Outlet Node",
            "air_terminal_name": "NurseStn_Lobby_Flr_5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "OR1_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "OR1_Flr_2 VAV Box Outlet Node",
            "air_terminal_name": "OR1_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "OR2_Mult5_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "OR2_Mult5_Flr_2 VAV Box Outlet Node",
            "air_terminal_name": "OR2_Mult5_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "OR3_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "OR3_Flr_2 VAV Box Outlet Node",
            "air_terminal_name": "OR3_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "OR4_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "OR4_Flr_2 VAV Box Outlet Node",
            "air_terminal_name": "OR4_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "OR_NurseStn_Lobby_Flr_2 VAV Box": {
            "air_distribution_unit_outlet_node_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Outlet Node",
            "air_terminal_name": "OR_NurseStn_Lobby_Flr_2 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Office1_Flr_5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Office1_Flr_5 VAV Box Outlet Node",
            "air_terminal_name": "Office1_Flr_5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Office1_Mult4_Flr_1 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Office1_Mult4_Flr_1 VAV Box Outlet Node",
            "air_terminal_name": "Office1_Mult4_Flr_1 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Office2_Mult5_Flr_5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Office2_Mult5_Flr_5 VAV Box Outlet Node",
            "air_terminal_name": "Office2_Mult5_Flr_5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Office3_Flr_5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Office3_Flr_5 VAV Box Outlet Node",
            "air_terminal_name": "Office3_Flr_5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Office4_Mult6_Flr_5 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Office4_Mult6_Flr_5 VAV Box Outlet Node",
            "air_terminal_name": "Office4_Mult6_Flr_5 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom1_Mult10_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom1_Mult10_Flr_3 VAV Box Outlet Node",
            "air_terminal_name": "PatRoom1_Mult10_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom1_Mult10_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom1_Mult10_Flr_4 VAV Box Outlet Node",
            "air_terminal_name": "PatRoom1_Mult10_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom2_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom2_Flr_3 VAV Box Outlet Node",
            "air_terminal_name": "PatRoom2_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom2_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom2_Flr_4 VAV Box Outlet Node",
            "air_terminal_name": "PatRoom2_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom3_Mult10_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom3_Mult10_Flr_3 VAV Box Outlet Node",
            "air_terminal_name": "PatRoom3_Mult10_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom3_Mult10_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom3_Mult10_Flr_4 VAV Box Outlet Node",
            "air_terminal_name": "PatRoom3_Mult10_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom4_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom4_Flr_3 VAV Box Outlet Node",
            "air_terminal_name": "PatRoom4_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom4_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom4_Flr_4 VAV Box Outlet Node",
            "air_terminal_name": "PatRoom4_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom5_Mult10_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom5_Mult10_Flr_3 VAV Box Outlet Node",
            "air_terminal_name": "PatRoom5_Mult10_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom5_Mult10_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom5_Mult10_Flr_4 VAV Box Outlet Node",
            "air_terminal_name": "PatRoom5_Mult10_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom6_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom6_Flr_3 VAV Box Outlet Node",
            "air_terminal_name": "PatRoom6_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom6_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom6_Flr_4 VAV Box Outlet Node",
            "air_terminal_name": "PatRoom6_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom7_Mult10_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom7_Mult10_Flr_3 VAV Box Outlet Node",
            "air_terminal_name": "PatRoom7_Mult10_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom7_Mult10_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom7_Mult10_Flr_4 VAV Box Outlet Node",
            "air_terminal_name": "PatRoom7_Mult10_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom8_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom8_Flr_3 VAV Box Outlet Node",
            "air_terminal_name": "PatRoom8_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PatRoom8_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PatRoom8_Flr_4 VAV Box Outlet Node",
            "air_terminal_name": "PatRoom8_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "PhysTherapy_Flr_3 VAV Box": {
            "air_distribution_unit_outlet_node_name": "PhysTherapy_Flr_3 VAV Box Outlet Node",
            "air_terminal_name": "PhysTherapy_Flr_3 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        },
        "Radiology_Flr_4 VAV Box": {
            "air_distribution_unit_outlet_node_name": "Radiology_Flr_4 VAV Box Outlet Node",
            "air_terminal_name": "Radiology_Flr_4 VAV Box Component",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Basement Inlet Nodes",
            "zone_air_node_name": "Basement Air Node",
            "zone_conditioning_equipment_list_name": "Basement Equipment",
            "zone_name": "Basement",
            "zone_return_air_node_or_nodelist_name": "Basement Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Office1_Mult4_Flr_1 Inlet Nodes",
            "zone_air_node_name": "Office1_Mult4_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "Office1_Mult4_Flr_1 Equipment",
            "zone_name": "Office1_Mult4_Flr_1",
            "zone_return_air_node_or_nodelist_name": "Office1_Mult4_Flr_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Lobby_Records_Flr_1 Inlet Nodes",
            "zone_air_node_name": "Lobby_Records_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "Lobby_Records_Flr_1 Equipment",
            "zone_name": "Lobby_Records_Flr_1",
            "zone_return_air_node_or_nodelist_name": "Lobby_Records_Flr_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Corridor_Flr_1 Inlet Nodes",
            "zone_air_node_name": "Corridor_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_Flr_1 Equipment",
            "zone_name": "Corridor_Flr_1",
            "zone_return_air_node_or_nodelist_name": "Corridor_Flr_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_inlet_node_or_nodelist_name": "ER_NurseStn_Lobby_Flr_1 Inlet Nodes",
            "zone_air_node_name": "ER_NurseStn_Lobby_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "ER_NurseStn_Lobby_Flr_1 Equipment",
            "zone_name": "ER_NurseStn_Lobby_Flr_1",
            "zone_return_air_node_or_nodelist_name": "ER_NurseStn_Lobby_Flr_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_inlet_node_or_nodelist_name": "ICU_NurseStn_Lobby_Flr_2 Inlet Nodes",
            "zone_air_node_name": "ICU_NurseStn_Lobby_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "ICU_NurseStn_Lobby_Flr_2 Equipment",
            "zone_name": "ICU_NurseStn_Lobby_Flr_2",
            "zone_return_air_node_or_nodelist_name": "ICU_NurseStn_Lobby_Flr_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_inlet_node_or_nodelist_name": "Corridor_Flr_2 Inlet Nodes",
            "zone_air_node_name": "Corridor_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_Flr_2 Equipment",
            "zone_name": "Corridor_Flr_2",
            "zone_return_air_node_or_nodelist_name": "Corridor_Flr_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_inlet_node_or_nodelist_name": "OR_NurseStn_Lobby_Flr_2 Inlet Nodes",
            "zone_air_node_name": "OR_NurseStn_Lobby_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "OR_NurseStn_Lobby_Flr_2 Equipment",
            "zone_name": "OR_NurseStn_Lobby_Flr_2",
            "zone_return_air_node_or_nodelist_name": "OR_NurseStn_Lobby_Flr_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_inlet_node_or_nodelist_name": "PhysTherapy_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PhysTherapy_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PhysTherapy_Flr_3 Equipment",
            "zone_name": "PhysTherapy_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PhysTherapy_Flr_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_inlet_node_or_nodelist_name": "NurseStn_Lobby_Flr_3 Inlet Nodes",
            "zone_air_node_name": "NurseStn_Lobby_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "NurseStn_Lobby_Flr_3 Equipment",
            "zone_name": "NurseStn_Lobby_Flr_3",
            "zone_return_air_node_or_nodelist_name": "NurseStn_Lobby_Flr_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "zone_air_inlet_node_or_nodelist_name": "Corridor_SE_Flr_3 Inlet Nodes",
            "zone_air_node_name": "Corridor_SE_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_SE_Flr_3 Equipment",
            "zone_name": "Corridor_SE_Flr_3",
            "zone_return_air_node_or_nodelist_name": "Corridor_SE_Flr_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "zone_air_inlet_node_or_nodelist_name": "Corridor_NW_Flr_3 Inlet Nodes",
            "zone_air_node_name": "Corridor_NW_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_NW_Flr_3 Equipment",
            "zone_name": "Corridor_NW_Flr_3",
            "zone_return_air_node_or_nodelist_name": "Corridor_NW_Flr_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 13": {
            "zone_air_inlet_node_or_nodelist_name": "Radiology_Flr_4 Inlet Nodes",
            "zone_air_node_name": "Radiology_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "Radiology_Flr_4 Equipment",
            "zone_name": "Radiology_Flr_4",
            "zone_return_air_node_or_nodelist_name": "Radiology_Flr_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 14": {
            "zone_air_inlet_node_or_nodelist_name": "NurseStn_Lobby_Flr_4 Inlet Nodes",
            "zone_air_node_name": "NurseStn_Lobby_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "NurseStn_Lobby_Flr_4 Equipment",
            "zone_name": "NurseStn_Lobby_Flr_4",
            "zone_return_air_node_or_nodelist_name": "NurseStn_Lobby_Flr_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 15": {
            "zone_air_inlet_node_or_nodelist_name": "Corridor_SE_Flr_4 Inlet Nodes",
            "zone_air_node_name": "Corridor_SE_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_SE_Flr_4 Equipment",
            "zone_name": "Corridor_SE_Flr_4",
            "zone_return_air_node_or_nodelist_name": "Corridor_SE_Flr_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 16": {
            "zone_air_inlet_node_or_nodelist_name": "Corridor_NW_Flr_4 Inlet Nodes",
            "zone_air_node_name": "Corridor_NW_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_NW_Flr_4 Equipment",
            "zone_name": "Corridor_NW_Flr_4",
            "zone_return_air_node_or_nodelist_name": "Corridor_NW_Flr_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 17": {
            "zone_air_exhaust_node_or_nodelist_name": "Dining_Flr_5 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Dining_Flr_5 Inlet Nodes",
            "zone_air_node_name": "Dining_Flr_5 Air Node",
            "zone_conditioning_equipment_list_name": "Dining_Flr_5 Equipment",
            "zone_name": "Dining_Flr_5",
            "zone_return_air_node_or_nodelist_name": "Dining_Flr_5 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 18": {
            "zone_air_exhaust_node_or_nodelist_name": "NurseStn_Lobby_Flr_5 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "NurseStn_Lobby_Flr_5 Inlet Nodes",
            "zone_air_node_name": "NurseStn_Lobby_Flr_5 Air Node",
            "zone_conditioning_equipment_list_name": "NurseStn_Lobby_Flr_5 Equipment",
            "zone_name": "NurseStn_Lobby_Flr_5",
            "zone_return_air_node_or_nodelist_name": "NurseStn_Lobby_Flr_5 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 19": {
            "zone_air_exhaust_node_or_nodelist_name": "Office1_Flr_5 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Office1_Flr_5 Inlet Nodes",
            "zone_air_node_name": "Office1_Flr_5 Air Node",
            "zone_conditioning_equipment_list_name": "Office1_Flr_5 Equipment",
            "zone_name": "Office1_Flr_5",
            "zone_return_air_node_or_nodelist_name": "Office1_Flr_5 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 20": {
            "zone_air_exhaust_node_or_nodelist_name": "Office2_Mult5_Flr_5 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Office2_Mult5_Flr_5 Inlet Nodes",
            "zone_air_node_name": "Office2_Mult5_Flr_5 Air Node",
            "zone_conditioning_equipment_list_name": "Office2_Mult5_Flr_5 Equipment",
            "zone_name": "Office2_Mult5_Flr_5",
            "zone_return_air_node_or_nodelist_name": "Office2_Mult5_Flr_5 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 21": {
            "zone_air_exhaust_node_or_nodelist_name": "Office3_Flr_5 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Office3_Flr_5 Inlet Nodes",
            "zone_air_node_name": "Office3_Flr_5 Air Node",
            "zone_conditioning_equipment_list_name": "Office3_Flr_5 Equipment",
            "zone_name": "Office3_Flr_5",
            "zone_return_air_node_or_nodelist_name": "Office3_Flr_5 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 22": {
            "zone_air_exhaust_node_or_nodelist_name": "Office4_Mult6_Flr_5 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Office4_Mult6_Flr_5 Inlet Nodes",
            "zone_air_node_name": "Office4_Mult6_Flr_5 Air Node",
            "zone_conditioning_equipment_list_name": "Office4_Mult6_Flr_5 Equipment",
            "zone_name": "Office4_Mult6_Flr_5",
            "zone_return_air_node_or_nodelist_name": "Office4_Mult6_Flr_5 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 23": {
            "zone_air_exhaust_node_or_nodelist_name": "Corridor_Flr_5 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Corridor_Flr_5 Inlet Nodes",
            "zone_air_node_name": "Corridor_Flr_5 Air Node",
            "zone_conditioning_equipment_list_name": "Corridor_Flr_5 Equipment",
            "zone_name": "Corridor_Flr_5",
            "zone_return_air_node_or_nodelist_name": "Corridor_Flr_5 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 24": {
            "zone_air_inlet_node_or_nodelist_name": "ER_Exam1_Mult4_Flr_1 Inlet Nodes",
            "zone_air_node_name": "ER_Exam1_Mult4_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "ER_Exam1_Mult4_Flr_1 Equipment",
            "zone_name": "ER_Exam1_Mult4_Flr_1",
            "zone_return_air_node_or_nodelist_name": "ER_Exam1_Mult4_Flr_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 25": {
            "zone_air_inlet_node_or_nodelist_name": "ER_Trauma1_Flr_1 Inlet Nodes",
            "zone_air_node_name": "ER_Trauma1_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "ER_Trauma1_Flr_1 Equipment",
            "zone_name": "ER_Trauma1_Flr_1",
            "zone_return_air_node_or_nodelist_name": "ER_Trauma1_Flr_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 26": {
            "zone_air_inlet_node_or_nodelist_name": "ER_Exam3_Mult4_Flr_1 Inlet Nodes",
            "zone_air_node_name": "ER_Exam3_Mult4_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "ER_Exam3_Mult4_Flr_1 Equipment",
            "zone_name": "ER_Exam3_Mult4_Flr_1",
            "zone_return_air_node_or_nodelist_name": "ER_Exam3_Mult4_Flr_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 27": {
            "zone_air_inlet_node_or_nodelist_name": "ER_Trauma2_Flr_1 Inlet Nodes",
            "zone_air_node_name": "ER_Trauma2_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "ER_Trauma2_Flr_1 Equipment",
            "zone_name": "ER_Trauma2_Flr_1",
            "zone_return_air_node_or_nodelist_name": "ER_Trauma2_Flr_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 28": {
            "zone_air_inlet_node_or_nodelist_name": "ER_Triage_Mult4_Flr_1 Inlet Nodes",
            "zone_air_node_name": "ER_Triage_Mult4_Flr_1 Air Node",
            "zone_conditioning_equipment_list_name": "ER_Triage_Mult4_Flr_1 Equipment",
            "zone_name": "ER_Triage_Mult4_Flr_1",
            "zone_return_air_node_or_nodelist_name": "ER_Triage_Mult4_Flr_1 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 29": {
            "zone_air_inlet_node_or_nodelist_name": "OR1_Flr_2 Inlet Nodes",
            "zone_air_node_name": "OR1_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "OR1_Flr_2 Equipment",
            "zone_name": "OR1_Flr_2",
            "zone_return_air_node_or_nodelist_name": "OR1_Flr_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 30": {
            "zone_air_inlet_node_or_nodelist_name": "OR2_Mult5_Flr_2 Inlet Nodes",
            "zone_air_node_name": "OR2_Mult5_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "OR2_Mult5_Flr_2 Equipment",
            "zone_name": "OR2_Mult5_Flr_2",
            "zone_return_air_node_or_nodelist_name": "OR2_Mult5_Flr_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 31": {
            "zone_air_inlet_node_or_nodelist_name": "OR3_Flr_2 Inlet Nodes",
            "zone_air_node_name": "OR3_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "OR3_Flr_2 Equipment",
            "zone_name": "OR3_Flr_2",
            "zone_return_air_node_or_nodelist_name": "OR3_Flr_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 32": {
            "zone_air_inlet_node_or_nodelist_name": "OR4_Flr_2 Inlet Nodes",
            "zone_air_node_name": "OR4_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "OR4_Flr_2 Equipment",
            "zone_name": "OR4_Flr_2",
            "zone_return_air_node_or_nodelist_name": "OR4_Flr_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 33": {
            "zone_air_inlet_node_or_nodelist_name": "IC_PatRoom1_Mult5_Flr_2 Inlet Nodes",
            "zone_air_node_name": "IC_PatRoom1_Mult5_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "IC_PatRoom1_Mult5_Flr_2 Equipment",
            "zone_name": "IC_PatRoom1_Mult5_Flr_2",
            "zone_return_air_node_or_nodelist_name": "IC_PatRoom1_Mult5_Flr_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 34": {
            "zone_air_inlet_node_or_nodelist_name": "IC_PatRoom2_Flr_2 Inlet Nodes",
            "zone_air_node_name": "IC_PatRoom2_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "IC_PatRoom2_Flr_2 Equipment",
            "zone_name": "IC_PatRoom2_Flr_2",
            "zone_return_air_node_or_nodelist_name": "IC_PatRoom2_Flr_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 35": {
            "zone_air_inlet_node_or_nodelist_name": "IC_PatRoom3_Mult6_Flr_2 Inlet Nodes",
            "zone_air_node_name": "IC_PatRoom3_Mult6_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "IC_PatRoom3_Mult6_Flr_2 Equipment",
            "zone_name": "IC_PatRoom3_Mult6_Flr_2",
            "zone_return_air_node_or_nodelist_name": "IC_PatRoom3_Mult6_Flr_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 36": {
            "zone_air_inlet_node_or_nodelist_name": "ICU_Flr_2 Inlet Nodes",
            "zone_air_node_name": "ICU_Flr_2 Air Node",
            "zone_conditioning_equipment_list_name": "ICU_Flr_2 Equipment",
            "zone_name": "ICU_Flr_2",
            "zone_return_air_node_or_nodelist_name": "ICU_Flr_2 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 37": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom1_Mult10_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PatRoom1_Mult10_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom1_Mult10_Flr_3 Equipment",
            "zone_name": "PatRoom1_Mult10_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PatRoom1_Mult10_Flr_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 38": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom2_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PatRoom2_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom2_Flr_3 Equipment",
            "zone_name": "PatRoom2_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PatRoom2_Flr_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 39": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom3_Mult10_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PatRoom3_Mult10_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom3_Mult10_Flr_3 Equipment",
            "zone_name": "PatRoom3_Mult10_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PatRoom3_Mult10_Flr_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 40": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom4_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PatRoom4_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom4_Flr_3 Equipment",
            "zone_name": "PatRoom4_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PatRoom4_Flr_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 41": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom5_Mult10_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PatRoom5_Mult10_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom5_Mult10_Flr_3 Equipment",
            "zone_name": "PatRoom5_Mult10_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PatRoom5_Mult10_Flr_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 42": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom6_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PatRoom6_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom6_Flr_3 Equipment",
            "zone_name": "PatRoom6_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PatRoom6_Flr_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 43": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom7_Mult10_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PatRoom7_Mult10_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom7_Mult10_Flr_3 Equipment",
            "zone_name": "PatRoom7_Mult10_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PatRoom7_Mult10_Flr_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 44": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom8_Flr_3 Inlet Nodes",
            "zone_air_node_name": "PatRoom8_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom8_Flr_3 Equipment",
            "zone_name": "PatRoom8_Flr_3",
            "zone_return_air_node_or_nodelist_name": "PatRoom8_Flr_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 45": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom1_Mult10_Flr_4 Inlet Nodes",
            "zone_air_node_name": "PatRoom1_Mult10_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom1_Mult10_Flr_4 Equipment",
            "zone_name": "PatRoom1_Mult10_Flr_4",
            "zone_return_air_node_or_nodelist_name": "PatRoom1_Mult10_Flr_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 46": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom2_Flr_4 Inlet Nodes",
            "zone_air_node_name": "PatRoom2_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom2_Flr_4 Equipment",
            "zone_name": "PatRoom2_Flr_4",
            "zone_return_air_node_or_nodelist_name": "PatRoom2_Flr_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 47": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom3_Mult10_Flr_4 Inlet Nodes",
            "zone_air_node_name": "PatRoom3_Mult10_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom3_Mult10_Flr_4 Equipment",
            "zone_name": "PatRoom3_Mult10_Flr_4",
            "zone_return_air_node_or_nodelist_name": "PatRoom3_Mult10_Flr_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 48": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom4_Flr_4 Inlet Nodes",
            "zone_air_node_name": "PatRoom4_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom4_Flr_4 Equipment",
            "zone_name": "PatRoom4_Flr_4",
            "zone_return_air_node_or_nodelist_name": "PatRoom4_Flr_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 49": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom5_Mult10_Flr_4 Inlet Nodes",
            "zone_air_node_name": "PatRoom5_Mult10_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom5_Mult10_Flr_4 Equipment",
            "zone_name": "PatRoom5_Mult10_Flr_4",
            "zone_return_air_node_or_nodelist_name": "PatRoom5_Mult10_Flr_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 50": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom6_Flr_4 Inlet Nodes",
            "zone_air_node_name": "PatRoom6_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom6_Flr_4 Equipment",
            "zone_name": "PatRoom6_Flr_4",
            "zone_return_air_node_or_nodelist_name": "PatRoom6_Flr_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 51": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom7_Mult10_Flr_4 Inlet Nodes",
            "zone_air_node_name": "PatRoom7_Mult10_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom7_Mult10_Flr_4 Equipment",
            "zone_name": "PatRoom7_Mult10_Flr_4",
            "zone_return_air_node_or_nodelist_name": "PatRoom7_Mult10_Flr_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 52": {
            "zone_air_inlet_node_or_nodelist_name": "PatRoom8_Flr_4 Inlet Nodes",
            "zone_air_node_name": "PatRoom8_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "PatRoom8_Flr_4 Equipment",
            "zone_name": "PatRoom8_Flr_4",
            "zone_return_air_node_or_nodelist_name": "PatRoom8_Flr_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 53": {
            "zone_air_inlet_node_or_nodelist_name": "Lab_Flr_3 Inlet Nodes",
            "zone_air_node_name": "Lab_Flr_3 Air Node",
            "zone_conditioning_equipment_list_name": "Lab_Flr_3 Equipment",
            "zone_name": "Lab_Flr_3",
            "zone_return_air_node_or_nodelist_name": "Lab_Flr_3 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 54": {
            "zone_air_inlet_node_or_nodelist_name": "Lab_Flr_4 Inlet Nodes",
            "zone_air_node_name": "Lab_Flr_4 Air Node",
            "zone_conditioning_equipment_list_name": "Lab_Flr_4 Equipment",
            "zone_name": "Lab_Flr_4",
            "zone_return_air_node_or_nodelist_name": "Lab_Flr_4 Return Air Node"
        },
        "ZoneHVAC:EquipmentConnections 55": {
            "zone_air_exhaust_node_or_nodelist_name": "Kitchen_Flr_5 Exhaust Nodes",
            "zone_air_inlet_node_or_nodelist_name": "Kitchen_Flr_5 Inlet Nodes",
            "zone_air_node_name": "Kitchen_Flr_5 Air Node",
            "zone_conditioning_equipment_list_name": "Kitchen_Flr_5 Equipment",
            "zone_name": "Kitchen_Flr_5",
            "zone_return_air_node_or_nodelist_name": "Kitchen_Flr_5 Return Air Node"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Basement Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Basement VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_Flr_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_Flr_5 Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Corridor_Flr_5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_NW_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_NW_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_NW_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_NW_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_SE_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_SE_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Corridor_SE_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Corridor_SE_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Dining_Flr_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Dining_Flr_5 Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Dining_Flr_5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ER_Exam1_Mult4_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ER_Exam1_Mult4_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ER_Exam3_Mult4_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ER_Exam3_Mult4_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ER_NurseStn_Lobby_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ER_NurseStn_Lobby_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ER_Trauma1_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ER_Trauma1_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ER_Trauma2_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ER_Trauma2_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ER_Triage_Mult4_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ER_Triage_Mult4_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ICU_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ICU_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "ICU_NurseStn_Lobby_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ICU_NurseStn_Lobby_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "IC_PatRoom1_Mult5_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "IC_PatRoom1_Mult5_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "IC_PatRoom2_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "IC_PatRoom2_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "IC_PatRoom3_Mult6_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "IC_PatRoom3_Mult6_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Kitchen_Flr_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Kitchen_Flr_5 Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Kitchen_Flr_5 PSZ ADU",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Lab_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Lab_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Lab_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Lab_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Lobby_Records_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Lobby_Records_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "NurseStn_Lobby_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "NurseStn_Lobby_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "NurseStn_Lobby_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "NurseStn_Lobby_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "NurseStn_Lobby_Flr_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "NurseStn_Lobby_Flr_5 Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "NurseStn_Lobby_Flr_5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "OR1_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "OR1_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "OR2_Mult5_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "OR2_Mult5_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "OR3_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "OR3_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "OR4_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "OR4_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "OR_NurseStn_Lobby_Flr_2 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "OR_NurseStn_Lobby_Flr_2 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Office1_Flr_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Office1_Flr_5 Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Office1_Flr_5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Office1_Mult4_Flr_1 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Office1_Mult4_Flr_1 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Office2_Mult5_Flr_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Office2_Mult5_Flr_5 Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Office2_Mult5_Flr_5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Office3_Flr_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Office3_Flr_5 Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Office3_Flr_5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Office4_Mult6_Flr_5 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Office4_Mult6_Flr_5 Exhaust Fan",
                    "zone_equipment_object_type": "Fan:ZoneExhaust"
                },
                {
                    "zone_equipment_cooling_sequence": 2,
                    "zone_equipment_heating_or_no_load_sequence": 2,
                    "zone_equipment_name": "Office4_Mult6_Flr_5 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom1_Mult10_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom1_Mult10_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom1_Mult10_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom1_Mult10_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom2_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom2_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom2_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom2_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom3_Mult10_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom3_Mult10_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom3_Mult10_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom3_Mult10_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom4_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom4_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom4_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom4_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom5_Mult10_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom5_Mult10_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom5_Mult10_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom5_Mult10_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom6_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom6_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom6_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom6_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom7_Mult10_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom7_Mult10_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom7_Mult10_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom7_Mult10_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom8_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom8_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PatRoom8_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PatRoom8_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "PhysTherapy_Flr_3 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "PhysTherapy_Flr_3 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Radiology_Flr_4 Equipment": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "Radiology_Flr_4 VAV Box",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "Basement_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Basement"
        },
        "Corridor_Flr_1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_1"
        },
        "Corridor_Flr_2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_2"
        },
        "Corridor_Flr_5_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_Flr_5"
        },
        "Corridor_NW_Flr_3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_NW_Flr_3"
        },
        "Corridor_NW_Flr_4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_NW_Flr_4"
        },
        "Corridor_SE_Flr_3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_SE_Flr_3"
        },
        "Corridor_SE_Flr_4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Corridor_SE_Flr_4"
        },
        "Dining_Flr_5_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Dining_Flr_5"
        },
        "ER_Exam1_Mult4_Flr_1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Exam1_Mult4_Flr_1"
        },
        "ER_Exam3_Mult4_Flr_1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Exam3_Mult4_Flr_1"
        },
        "ER_NurseStn_Lobby_Flr_1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_NurseStn_Lobby_Flr_1"
        },
        "ER_Trauma1_Flr_1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Trauma1_Flr_1"
        },
        "ER_Trauma2_Flr_1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Trauma2_Flr_1"
        },
        "ER_Triage_Mult4_Flr_1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "ER_Triage_Mult4_Flr_1"
        },
        "ICU_Flr_2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "ICU_Flr_2"
        },
        "ICU_NurseStn_Lobby_Flr_2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "ICU_NurseStn_Lobby_Flr_2"
        },
        "IC_PatRoom1_Mult5_Flr_2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom1_Mult5_Flr_2"
        },
        "IC_PatRoom2_Flr_2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom2_Flr_2"
        },
        "IC_PatRoom3_Mult6_Flr_2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "IC_PatRoom3_Mult6_Flr_2"
        },
        "Kitchen_Flr_5_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Kitchen_Flr_5"
        },
        "Lab_Flr_3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lab_Flr_3"
        },
        "Lab_Flr_4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lab_Flr_4"
        },
        "Lobby_Records_Flr_1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Lobby_Records_Flr_1"
        },
        "NurseStn_Lobby_Flr_3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_3"
        },
        "NurseStn_Lobby_Flr_4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_4"
        },
        "NurseStn_Lobby_Flr_5_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "NurseStn_Lobby_Flr_5"
        },
        "OR1_Flr_2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR1_Flr_2"
        },
        "OR2_Mult5_Flr_2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR2_Mult5_Flr_2"
        },
        "OR3_Flr_2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR3_Flr_2"
        },
        "OR4_Flr_2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR4_Flr_2"
        },
        "OR_NurseStn_Lobby_Flr_2_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "OR_NurseStn_Lobby_Flr_2"
        },
        "Office1_Flr_5_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Flr_5"
        },
        "Office1_Mult4_Flr_1_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office1_Mult4_Flr_1"
        },
        "Office2_Mult5_Flr_5_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office2_Mult5_Flr_5"
        },
        "Office3_Flr_5_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office3_Flr_5"
        },
        "Office4_Mult6_Flr_5_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Office4_Mult6_Flr_5"
        },
        "PatRoom1_Mult10_Flr_3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom1_Mult10_Flr_3"
        },
        "PatRoom1_Mult10_Flr_4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom1_Mult10_Flr_4"
        },
        "PatRoom2_Flr_3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom2_Flr_3"
        },
        "PatRoom2_Flr_4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom2_Flr_4"
        },
        "PatRoom3_Mult10_Flr_3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom3_Mult10_Flr_3"
        },
        "PatRoom3_Mult10_Flr_4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom3_Mult10_Flr_4"
        },
        "PatRoom4_Flr_3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom4_Flr_3"
        },
        "PatRoom4_Flr_4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom4_Flr_4"
        },
        "PatRoom5_Mult10_Flr_3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom5_Mult10_Flr_3"
        },
        "PatRoom5_Mult10_Flr_4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom5_Mult10_Flr_4"
        },
        "PatRoom6_Flr_3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom6_Flr_3"
        },
        "PatRoom6_Flr_4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom6_Flr_4"
        },
        "PatRoom7_Mult10_Flr_3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom7_Mult10_Flr_3"
        },
        "PatRoom7_Mult10_Flr_4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom7_Mult10_Flr_4"
        },
        "PatRoom8_Flr_3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom8_Flr_3"
        },
        "PatRoom8_Flr_4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PatRoom8_Flr_4"
        },
        "PhysTherapy_Flr_3_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "PhysTherapy_Flr_3"
        },
        "Radiology_Flr_4_Infiltration": {
            "constant_term_coefficient": 0.0,
            "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
            "flow_rate_per_exterior_surface_area": 0.000256307512706881,
            "schedule_name": "INFIL_SCH_PNNL",
            "temperature_term_coefficient": 0.0,
            "velocity_squared_term_coefficient": 0.0,
            "velocity_term_coefficient": 0.224,
            "zone_or_zonelist_or_space_or_spacelist_name": "Radiology_Flr_4"
        }
    }
}